AirLoopHVAC,
  PSZ_Basement,
  ,
  PSZ_Basement Availability Manager List,
  Autosize,
  PSZ_Basement Air Loop Branches,
  ,
  PSZ_Basement Supply Equipment Inlet Node,
  PSZ_Basement Zone Equipment Outlet Node,
  PSZ_Basement Zone Equipment Inlet Node,
  PSZ_Basement Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_Corridor_Flr_3,
  ,
  PSZ_Corridor_Flr_3 Availability Manager List,
  Autosize,
  PSZ_Corridor_Flr_3 Air Loop Branches,
  ,
  PSZ_Corridor_Flr_3 Supply Equipment Inlet Node,
  PSZ_Corridor_Flr_3 Zone Equipment Outlet Node,
  PSZ_Corridor_Flr_3 Zone Equipment Inlet Node,
  PSZ_Corridor_Flr_3 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_Corridor_Flr_6,
  ,
  PSZ_Corridor_Flr_6 Availability Manager List,
  Autosize,
  PSZ_Corridor_Flr_6 Air Loop Branches,
  ,
  PSZ_Corridor_Flr_6 Supply Equipment Inlet Node,
  PSZ_Corridor_Flr_6 Zone Equipment Outlet Node,
  PSZ_Corridor_Flr_6 Zone Equipment Inlet Node,
  PSZ_Corridor_Flr_6 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_Laundry_Flr_1,
  ,
  PSZ_Laundry_Flr_1 Availability Manager List,
  Autosize,
  PSZ_Laundry_Flr_1 Air Loop Branches,
  ,
  PSZ_Laundry_Flr_1 Supply Equipment Inlet Node,
  PSZ_Laundry_Flr_1 Zone Equipment Outlet Node,
  PSZ_Laundry_Flr_1 Zone Equipment Inlet Node,
  PSZ_Laundry_Flr_1 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_Lobby_Flr_1,
  ,
  PSZ_Lobby_Flr_1 Availability Manager List,
  Autosize,
  PSZ_Lobby_Flr_1 Air Loop Branches,
  ,
  PSZ_Lobby_Flr_1 Supply Equipment Inlet Node,
  PSZ_Lobby_Flr_1 Zone Equipment Outlet Node,
  PSZ_Lobby_Flr_1 Zone Equipment Inlet Node,
  PSZ_Lobby_Flr_1 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_Mech_Flr_1,
  ,
  PSZ_Mech_Flr_1 Availability Manager List,
  Autosize,
  PSZ_Mech_Flr_1 Air Loop Branches,
  ,
  PSZ_Mech_Flr_1 Supply Equipment Inlet Node,
  PSZ_Mech_Flr_1 Zone Equipment Outlet Node,
  PSZ_Mech_Flr_1 Zone Equipment Inlet Node,
  PSZ_Mech_Flr_1 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_NoTSPR_Banquet_Flr_6,
  ,
  PSZ_NoTSPR_Banquet_Flr_6 Availability Manager List,
  Autosize,
  PSZ_NoTSPR_Banquet_Flr_6 Air Loop Branches,
  ,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Banquet_Flr_6 Zone Equipment Outlet Node,
  PSZ_NoTSPR_Banquet_Flr_6 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_NoTSPR_Cafe_Flr_1,
  ,
  PSZ_NoTSPR_Cafe_Flr_1 Availability Manager List,
  Autosize,
  PSZ_NoTSPR_Cafe_Flr_1 Air Loop Branches,
  ,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Cafe_Flr_1 Zone Equipment Outlet Node,
  PSZ_NoTSPR_Cafe_Flr_1 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_NoTSPR_Dining_Flr_6,
  ,
  PSZ_NoTSPR_Dining_Flr_6 Availability Manager List,
  Autosize,
  PSZ_NoTSPR_Dining_Flr_6 Air Loop Branches,
  ,
  PSZ_NoTSPR_Dining_Flr_6 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Dining_Flr_6 Zone Equipment Outlet Node,
  PSZ_NoTSPR_Dining_Flr_6 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Dining_Flr_6 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_NoTSPR_Kitchen_Flr_6,
  ,
  PSZ_NoTSPR_Kitchen_Flr_6 Availability Manager List,
  Autosize,
  PSZ_NoTSPR_Kitchen_Flr_6 Air Loop Branches,
  ,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Zone Equipment Outlet Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_Retail_1_Flr_1,
  ,
  PSZ_Retail_1_Flr_1 Availability Manager List,
  Autosize,
  PSZ_Retail_1_Flr_1 Air Loop Branches,
  ,
  PSZ_Retail_1_Flr_1 Supply Equipment Inlet Node,
  PSZ_Retail_1_Flr_1 Zone Equipment Outlet Node,
  PSZ_Retail_1_Flr_1 Zone Equipment Inlet Node,
  PSZ_Retail_1_Flr_1 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_Retail_2_Flr_1,
  ,
  PSZ_Retail_2_Flr_1 Availability Manager List,
  Autosize,
  PSZ_Retail_2_Flr_1 Air Loop Branches,
  ,
  PSZ_Retail_2_Flr_1 Supply Equipment Inlet Node,
  PSZ_Retail_2_Flr_1 Zone Equipment Outlet Node,
  PSZ_Retail_2_Flr_1 Zone Equipment Inlet Node,
  PSZ_Retail_2_Flr_1 Supply Equipment Outlet Node;

AirLoopHVAC,
  PSZ_Storage_Flr_1,
  ,
  PSZ_Storage_Flr_1 Availability Manager List,
  Autosize,
  PSZ_Storage_Flr_1 Air Loop Branches,
  ,
  PSZ_Storage_Flr_1 Supply Equipment Inlet Node,
  PSZ_Storage_Flr_1 Zone Equipment Outlet Node,
  PSZ_Storage_Flr_1 Zone Equipment Inlet Node,
  PSZ_Storage_Flr_1 Supply Equipment Outlet Node;

AirLoopHVAC,
  grm_doas,
  ,
  grm_doas Availability Manager List,
  Autosize,
  grm_doas Air Loop Branches,
  ,
  grm_doas Supply Equipment Inlet Node,
  grm_doas Zone Equipment Outlet Node,
  grm_doas Zone Equipment Inlet Node,
  grm_doas Supply Equipment Outlet Node;

AirLoopHVAC,
  pub_doas,
  ,
  pub_doas Availability Manager List,
  Autosize,
  pub_doas Air Loop Branches,
  ,
  pub_doas Supply Equipment Inlet Node,
  pub_doas Zone Equipment Outlet Node,
  pub_doas Zone Equipment Inlet Node,
  pub_doas Supply Equipment Outlet Node;

AirLoopHVAC:ControllerList,
  PSZ_Basement_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_Basement_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_Corridor_Flr_3_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_Corridor_Flr_3_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_Corridor_Flr_6_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_Corridor_Flr_6_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_Laundry_Flr_1_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_Laundry_Flr_1_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_Lobby_Flr_1_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_Lobby_Flr_1_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_Mech_Flr_1_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_Mech_Flr_1_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_NoTSPR_Banquet_Flr_6_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_NoTSPR_Banquet_Flr_6_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_NoTSPR_Cafe_Flr_1_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_NoTSPR_Cafe_Flr_1_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_NoTSPR_Dining_Flr_6_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_NoTSPR_Dining_Flr_6_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_NoTSPR_Kitchen_Flr_6_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_NoTSPR_Kitchen_Flr_6_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_Retail_1_Flr_1_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_Retail_1_Flr_1_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_Retail_2_Flr_1_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_Retail_2_Flr_1_OA_Controller;

AirLoopHVAC:ControllerList,
  PSZ_Storage_Flr_1_OA_Controllers,
  Controller:OutdoorAir,
  PSZ_Storage_Flr_1_OA_Controller;

AirLoopHVAC:ControllerList,
  grm_doas_OA_Controllers,
  Controller:OutdoorAir,
  grm_doas_OA_Controller;

AirLoopHVAC:ControllerList,
  pub_doas_OA_Controllers,
  Controller:OutdoorAir,
  pub_doas_OA_Controller;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_Basement_OA,
  PSZ_Basement_OA_Controllers,
  PSZ_Basement_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_Corridor_Flr_3_OA,
  PSZ_Corridor_Flr_3_OA_Controllers,
  PSZ_Corridor_Flr_3_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_Corridor_Flr_6_OA,
  PSZ_Corridor_Flr_6_OA_Controllers,
  PSZ_Corridor_Flr_6_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_Laundry_Flr_1_OA,
  PSZ_Laundry_Flr_1_OA_Controllers,
  PSZ_Laundry_Flr_1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_Lobby_Flr_1_OA,
  PSZ_Lobby_Flr_1_OA_Controllers,
  PSZ_Lobby_Flr_1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_Mech_Flr_1_OA,
  PSZ_Mech_Flr_1_OA_Controllers,
  PSZ_Mech_Flr_1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_NoTSPR_Banquet_Flr_6_OA,
  PSZ_NoTSPR_Banquet_Flr_6_OA_Controllers,
  PSZ_NoTSPR_Banquet_Flr_6_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_NoTSPR_Cafe_Flr_1_OA,
  PSZ_NoTSPR_Cafe_Flr_1_OA_Controllers,
  PSZ_NoTSPR_Cafe_Flr_1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_NoTSPR_Dining_Flr_6_OA,
  PSZ_NoTSPR_Dining_Flr_6_OA_Controllers,
  PSZ_NoTSPR_Dining_Flr_6_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_NoTSPR_Kitchen_Flr_6_OA,
  PSZ_NoTSPR_Kitchen_Flr_6_OA_Controllers,
  PSZ_NoTSPR_Kitchen_Flr_6_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_Retail_1_Flr_1_OA,
  PSZ_Retail_1_Flr_1_OA_Controllers,
  PSZ_Retail_1_Flr_1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_Retail_2_Flr_1_OA,
  PSZ_Retail_2_Flr_1_OA_Controllers,
  PSZ_Retail_2_Flr_1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  PSZ_Storage_Flr_1_OA,
  PSZ_Storage_Flr_1_OA_Controllers,
  PSZ_Storage_Flr_1_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  grm_doas_OA,
  grm_doas_OA_Controllers,
  grm_doas_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem,
  pub_doas_OA,
  pub_doas_OA_Controllers,
  pub_doas_OA_Equipment;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_Basement_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_Basement_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_Corridor_Flr_3_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_Corridor_Flr_3_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_Corridor_Flr_6_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_Corridor_Flr_6_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_Laundry_Flr_1_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_Laundry_Flr_1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_Lobby_Flr_1_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_Lobby_Flr_1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_Mech_Flr_1_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_Mech_Flr_1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_NoTSPR_Banquet_Flr_6_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_NoTSPR_Banquet_Flr_6_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_NoTSPR_Cafe_Flr_1_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_NoTSPR_Cafe_Flr_1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_NoTSPR_Dining_Flr_6_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_NoTSPR_Dining_Flr_6_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_NoTSPR_Kitchen_Flr_6_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_NoTSPR_Kitchen_Flr_6_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_Retail_1_Flr_1_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_Retail_1_Flr_1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_Retail_2_Flr_1_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_Retail_2_Flr_1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_Storage_Flr_1_OA_Equipment,
  OutdoorAir:Mixer,
  PSZ_Storage_Flr_1_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  grm_doas_OA_Equipment,
  HeatExchanger:AirToAir:SensibleAndLatent,
  grm_doas OA Heat Recovery,
  OutdoorAir:Mixer,
  grm_doas_OAMixing Box;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  pub_doas_OA_Equipment,
  HeatExchanger:AirToAir:SensibleAndLatent,
  pub_doas OA Heat Recovery,
  OutdoorAir:Mixer,
  pub_doas_OAMixing Box;

AirLoopHVAC:ReturnPath,
  PSZ_Basement Return Air Path,
  PSZ_Basement Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_Basement Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_Corridor_Flr_3 Return Air Path,
  PSZ_Corridor_Flr_3 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_Corridor_Flr_3 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_Corridor_Flr_6 Return Air Path,
  PSZ_Corridor_Flr_6 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_Corridor_Flr_6 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_Laundry_Flr_1 Return Air Path,
  PSZ_Laundry_Flr_1 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_Laundry_Flr_1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_Lobby_Flr_1 Return Air Path,
  PSZ_Lobby_Flr_1 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_Lobby_Flr_1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_Mech_Flr_1 Return Air Path,
  PSZ_Mech_Flr_1 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_Mech_Flr_1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_NoTSPR_Banquet_Flr_6 Return Air Path,
  PSZ_NoTSPR_Banquet_Flr_6 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_NoTSPR_Banquet_Flr_6 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_NoTSPR_Cafe_Flr_1 Return Air Path,
  PSZ_NoTSPR_Cafe_Flr_1 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_NoTSPR_Cafe_Flr_1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_NoTSPR_Dining_Flr_6 Return Air Path,
  PSZ_NoTSPR_Dining_Flr_6 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_NoTSPR_Dining_Flr_6 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_NoTSPR_Kitchen_Flr_6 Return Air Path,
  PSZ_NoTSPR_Kitchen_Flr_6 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_NoTSPR_Kitchen_Flr_6 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_Retail_1_Flr_1 Return Air Path,
  PSZ_Retail_1_Flr_1 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_Retail_1_Flr_1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_Retail_2_Flr_1 Return Air Path,
  PSZ_Retail_2_Flr_1 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_Retail_2_Flr_1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  PSZ_Storage_Flr_1 Return Air Path,
  PSZ_Storage_Flr_1 Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  PSZ_Storage_Flr_1 Return Air Mixer;

AirLoopHVAC:ReturnPath,
  grm_doas Return Air Path,
  grm_doas Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  grm_doas Return Air Mixer;

AirLoopHVAC:ReturnPath,
  pub_doas Return Air Path,
  pub_doas Zone Equipment Outlet Node,
  AirLoopHVAC:ZoneMixer,
  pub_doas Return Air Mixer;

AirLoopHVAC:SupplyPath,
  PSZ_Basement,
  PSZ_Basement Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_Basement Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_Corridor_Flr_3,
  PSZ_Corridor_Flr_3 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_Corridor_Flr_3 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_Corridor_Flr_6,
  PSZ_Corridor_Flr_6 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_Corridor_Flr_6 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_Laundry_Flr_1,
  PSZ_Laundry_Flr_1 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_Laundry_Flr_1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_Lobby_Flr_1,
  PSZ_Lobby_Flr_1 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_Lobby_Flr_1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_Mech_Flr_1,
  PSZ_Mech_Flr_1 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_Mech_Flr_1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_NoTSPR_Banquet_Flr_6,
  PSZ_NoTSPR_Banquet_Flr_6 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_NoTSPR_Cafe_Flr_1,
  PSZ_NoTSPR_Cafe_Flr_1 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_NoTSPR_Dining_Flr_6,
  PSZ_NoTSPR_Dining_Flr_6 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_NoTSPR_Dining_Flr_6 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_NoTSPR_Kitchen_Flr_6,
  PSZ_NoTSPR_Kitchen_Flr_6 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_Retail_1_Flr_1,
  PSZ_Retail_1_Flr_1 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_Retail_1_Flr_1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_Retail_2_Flr_1,
  PSZ_Retail_2_Flr_1 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_Retail_2_Flr_1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  PSZ_Storage_Flr_1,
  PSZ_Storage_Flr_1 Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  PSZ_Storage_Flr_1 Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  grm_doas,
  grm_doas Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  grm_doas Supply Air Splitter;

AirLoopHVAC:SupplyPath,
  pub_doas,
  pub_doas Zone Equipment Inlet Node,
  AirLoopHVAC:ZoneSplitter,
  pub_doas Supply Air Splitter;

AirLoopHVAC:UnitarySystem,
  PSZ_Basement_Unitary_Package_DX,
  Load,
  Basement,
  None,
  Always_On,
  PSZ_Basement Mixed Air Outlet,
  PSZ_Basement Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_Basement_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Basement Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Basement Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_Basement_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  0,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_Basement_Unitary_Package_DX_Perf_doas_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_Corridor_Flr_3_Unitary_Package_DX,
  Load,
  Corridor_Flr_3,
  None,
  Always_On,
  PSZ_Corridor_Flr_3 Mixed Air Outlet,
  PSZ_Corridor_Flr_3 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_Corridor_Flr_3_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_3 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_3 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_Corridor_Flr_3_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  0,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_Corridor_Flr_3_Unitary_Package_DX_Perf_doas_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_Corridor_Flr_6_Unitary_Package_DX,
  Load,
  Corridor_Flr_6,
  None,
  Always_On,
  PSZ_Corridor_Flr_6 Mixed Air Outlet,
  PSZ_Corridor_Flr_6 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_Corridor_Flr_6_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_6 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_6 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_Corridor_Flr_6_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  0,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_Corridor_Flr_6_Unitary_Package_DX_Perf_doas_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_Laundry_Flr_1_Unitary_Package_DX,
  Load,
  Laundry_Flr_1,
  None,
  Always_On,
  PSZ_Laundry_Flr_1 Mixed Air Outlet,
  PSZ_Laundry_Flr_1 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_Laundry_Flr_1_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Laundry_Flr_1 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Laundry_Flr_1 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_Laundry_Flr_1_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  0,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_Laundry_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_Lobby_Flr_1_Unitary_Package_DX,
  Load,
  Lobby_Flr_1,
  None,
  Always_On,
  PSZ_Lobby_Flr_1 Mixed Air Outlet,
  PSZ_Lobby_Flr_1 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_Lobby_Flr_1_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Lobby_Flr_1 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Lobby_Flr_1 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_Lobby_Flr_1_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  0,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_Lobby_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_Mech_Flr_1_Unitary_Package_DX,
  Load,
  Mech_Flr_1,
  None,
  Always_On,
  PSZ_Mech_Flr_1 Mixed Air Outlet,
  PSZ_Mech_Flr_1 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_Mech_Flr_1_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Mech_Flr_1 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Mech_Flr_1 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_Mech_Flr_1_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  0,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_Mech_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_NoTSPR_Banquet_Flr_6_Unitary_Package_DX,
  Load,
  Banquet_Flr_6,
  None,
  Always_On,
  PSZ_NoTSPR_Banquet_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_NoTSPR_Banquet_Flr_6_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Banquet_Flr_6 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Banquet_Flr_6 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_NoTSPR_Banquet_Flr_6_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_NoTSPR_Banquet_Flr_6_Unitary_Package_DX_Perf_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_NoTSPR_Cafe_Flr_1_Unitary_Package_DX,
  Load,
  Cafe_Flr_1,
  None,
  Always_On,
  PSZ_NoTSPR_Cafe_Flr_1 Mixed Air Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_NoTSPR_Cafe_Flr_1_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Cafe_Flr_1 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Cafe_Flr_1 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_NoTSPR_Cafe_Flr_1_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  0,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_NoTSPR_Cafe_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_NoTSPR_Dining_Flr_6_Unitary_Package_DX,
  Load,
  Dining_Flr_6,
  None,
  Always_On,
  PSZ_NoTSPR_Dining_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_NoTSPR_Dining_Flr_6_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Dining_Flr_6 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Dining_Flr_6 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_NoTSPR_Dining_Flr_6_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_NoTSPR_Dining_Flr_6_Unitary_Package_DX_Perf_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_NoTSPR_Kitchen_Flr_6_Unitary_Package_DX,
  Load,
  Kitchen_Flr_6,
  None,
  Always_On,
  PSZ_NoTSPR_Kitchen_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_NoTSPR_Kitchen_Flr_6 Constant_Speed_Fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Kitchen_Flr_6 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Kitchen_Flr_6 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_NoTSPR_Kitchen_Flr_6_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_NoTSPR_Kitchen_Flr_6_Unitary_Package_DX_Perf_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_Retail_1_Flr_1_Unitary_Package_DX,
  Load,
  Retail_1_Flr_1,
  None,
  Always_On,
  PSZ_Retail_1_Flr_1 Mixed Air Outlet,
  PSZ_Retail_1_Flr_1 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_Retail_1_Flr_1_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_1_Flr_1 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_1_Flr_1 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_Retail_1_Flr_1_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  0,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_Retail_1_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_Retail_2_Flr_1_Unitary_Package_DX,
  Load,
  Retail_2_Flr_1,
  None,
  Always_On,
  PSZ_Retail_2_Flr_1 Mixed Air Outlet,
  PSZ_Retail_2_Flr_1 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_Retail_2_Flr_1_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_2_Flr_1 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_2_Flr_1 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_Retail_2_Flr_1_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  0,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_Retail_2_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav;

AirLoopHVAC:UnitarySystem,
  PSZ_Storage_Flr_1_Unitary_Package_DX,
  Load,
  Storage_Flr_1,
  None,
  Always_On,
  PSZ_Storage_Flr_1 Mixed Air Outlet,
  PSZ_Storage_Flr_1 Supply Equipment Outlet Node,
  Fan:SystemModel,
  PSZ_Storage_Flr_1_addAQ_Unitary_Package_fan,
  DrawThrough,
  Always_Off,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Storage_Flr_1 Heating Coil,
  1,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Storage_Flr_1 Cooling Coil,
  No,
  12.8,
  SensibleOnlyLoadControl,
  Coil:Heating:Electric,
  PSZ_Storage_Flr_1_SuppHeatCoil,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  Autosize,
  ,
  ,
  ,
  SupplyAirFlowRate,
  0,
  ,
  ,
  ,
  ,
  ,
  Yes,
  38,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  UnitarySystemPerformance:Multispeed,
  PSZ_Storage_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav;

AirLoopHVAC:ZoneMixer,
  PSZ_Basement Return Air Mixer,
  PSZ_Basement Zone Equipment Outlet Node,
  Basement Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_Corridor_Flr_3 Return Air Mixer,
  PSZ_Corridor_Flr_3 Zone Equipment Outlet Node,
  Corridor_Flr_3 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_Corridor_Flr_6 Return Air Mixer,
  PSZ_Corridor_Flr_6 Zone Equipment Outlet Node,
  Corridor_Flr_6 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_Laundry_Flr_1 Return Air Mixer,
  PSZ_Laundry_Flr_1 Zone Equipment Outlet Node,
  Laundry_Flr_1 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_Lobby_Flr_1 Return Air Mixer,
  PSZ_Lobby_Flr_1 Zone Equipment Outlet Node,
  Lobby_Flr_1 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_Mech_Flr_1 Return Air Mixer,
  PSZ_Mech_Flr_1 Zone Equipment Outlet Node,
  Mech_Flr_1 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_NoTSPR_Banquet_Flr_6 Return Air Mixer,
  PSZ_NoTSPR_Banquet_Flr_6 Zone Equipment Outlet Node,
  Banquet_Flr_6 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_NoTSPR_Cafe_Flr_1 Return Air Mixer,
  PSZ_NoTSPR_Cafe_Flr_1 Zone Equipment Outlet Node,
  Cafe_Flr_1 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_NoTSPR_Dining_Flr_6 Return Air Mixer,
  PSZ_NoTSPR_Dining_Flr_6 Zone Equipment Outlet Node,
  Dining_Flr_6 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_NoTSPR_Kitchen_Flr_6 Return Air Mixer,
  PSZ_NoTSPR_Kitchen_Flr_6 Zone Equipment Outlet Node,
  Kitchen_Flr_6 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_Retail_1_Flr_1 Return Air Mixer,
  PSZ_Retail_1_Flr_1 Zone Equipment Outlet Node,
  Retail_1_Flr_1 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_Retail_2_Flr_1 Return Air Mixer,
  PSZ_Retail_2_Flr_1 Zone Equipment Outlet Node,
  Retail_2_Flr_1 Return Air Node;

AirLoopHVAC:ZoneMixer,
  PSZ_Storage_Flr_1 Return Air Mixer,
  PSZ_Storage_Flr_1 Zone Equipment Outlet Node,
  Storage_Flr_1 Return Air Node;

AirLoopHVAC:ZoneMixer,
  grm_doas Return Air Mixer,
  grm_doas Zone Equipment Outlet Node,
  Room_1_Flr_3 DOAS Return Node,
  Room_2_Flr_3 DOAS Return Node,
  Room_3_Mult19_Flr_3 DOAS Return Node,
  Room_4_Mult19_Flr_3 DOAS Return Node,
  Room_5_Flr_3 DOAS Return Node,
  Room_6_Flr_3 DOAS Return Node,
  Room_1_Flr_6 DOAS Return Node,
  Room_2_Flr_6 DOAS Return Node,
  Room_3_Mult9_Flr_6 DOAS Return Node;

AirLoopHVAC:ZoneMixer,
  pub_doas Return Air Mixer,
  pub_doas Zone Equipment Outlet Node,
  Basement DOAS Return Node,
  Retail_1_Flr_1 DOAS Return Node,
  Retail_2_Flr_1 DOAS Return Node,
  Mech_Flr_1 DOAS Return Node,
  Storage_Flr_1 DOAS Return Node,
  Laundry_Flr_1 DOAS Return Node,
  Cafe_Flr_1 DOAS Return Node,
  Lobby_Flr_1 DOAS Return Node,
  Corridor_Flr_3 DOAS Return Node,
  Corridor_Flr_6 DOAS Return Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_Basement Supply Air Splitter,
  PSZ_Basement Zone Equipment Inlet Node,
  Basement ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_Corridor_Flr_3 Supply Air Splitter,
  PSZ_Corridor_Flr_3 Zone Equipment Inlet Node,
  Corridor_Flr_3 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_Corridor_Flr_6 Supply Air Splitter,
  PSZ_Corridor_Flr_6 Zone Equipment Inlet Node,
  Corridor_Flr_6 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_Laundry_Flr_1 Supply Air Splitter,
  PSZ_Laundry_Flr_1 Zone Equipment Inlet Node,
  Laundry_Flr_1 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_Lobby_Flr_1 Supply Air Splitter,
  PSZ_Lobby_Flr_1 Zone Equipment Inlet Node,
  Lobby_Flr_1 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_Mech_Flr_1 Supply Air Splitter,
  PSZ_Mech_Flr_1 Zone Equipment Inlet Node,
  Mech_Flr_1 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Air Splitter,
  PSZ_NoTSPR_Banquet_Flr_6 Zone Equipment Inlet Node,
  Banquet_Flr_6 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Air Splitter,
  PSZ_NoTSPR_Cafe_Flr_1 Zone Equipment Inlet Node,
  Cafe_Flr_1 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_NoTSPR_Dining_Flr_6 Supply Air Splitter,
  PSZ_NoTSPR_Dining_Flr_6 Zone Equipment Inlet Node,
  Dining_Flr_6 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Air Splitter,
  PSZ_NoTSPR_Kitchen_Flr_6 Zone Equipment Inlet Node,
  Kitchen_Flr_6 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_Retail_1_Flr_1 Supply Air Splitter,
  PSZ_Retail_1_Flr_1 Zone Equipment Inlet Node,
  Retail_1_Flr_1 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_Retail_2_Flr_1 Supply Air Splitter,
  PSZ_Retail_2_Flr_1 Zone Equipment Inlet Node,
  Retail_2_Flr_1 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  PSZ_Storage_Flr_1 Supply Air Splitter,
  PSZ_Storage_Flr_1 Zone Equipment Inlet Node,
  Storage_Flr_1 ADU Inlet Node;

AirLoopHVAC:ZoneSplitter,
  grm_doas Supply Air Splitter,
  grm_doas Zone Equipment Inlet Node,
  Room_1_Flr_3 DOAS Supply Node,
  Room_2_Flr_3 DOAS Supply Node,
  Room_3_Mult19_Flr_3 DOAS Supply Node,
  Room_4_Mult19_Flr_3 DOAS Supply Node,
  Room_5_Flr_3 DOAS Supply Node,
  Room_6_Flr_3 DOAS Supply Node,
  Room_1_Flr_6 DOAS Supply Node,
  Room_2_Flr_6 DOAS Supply Node,
  Room_3_Mult9_Flr_6 DOAS Supply Node;

AirLoopHVAC:ZoneSplitter,
  pub_doas Supply Air Splitter,
  pub_doas Zone Equipment Inlet Node,
  Basement DOAS Supply Node,
  Retail_1_Flr_1 DOAS Supply Node,
  Retail_2_Flr_1 DOAS Supply Node,
  Mech_Flr_1 DOAS Supply Node,
  Storage_Flr_1 DOAS Supply Node,
  Laundry_Flr_1 DOAS Supply Node,
  Cafe_Flr_1 DOAS Supply Node,
  Lobby_Flr_1 DOAS Supply Node,
  Corridor_Flr_3 DOAS Supply Node,
  Corridor_Flr_6 DOAS Supply Node;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Banquet_Flr_6 Direct Air,
  ALWAYS_ON,
  Banquet_Flr_6 ADU Inlet Node,
  Banquet_Flr_6 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Basement Direct Air,
  Always_On,
  Basement ADU Inlet Node,
  Basement Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Cafe_Flr_1 Direct Air,
  Always_On,
  Cafe_Flr_1 ADU Inlet Node,
  Cafe_Flr_1 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Corridor_Flr_3 Direct Air,
  Always_On,
  Corridor_Flr_3 ADU Inlet Node,
  Corridor_Flr_3 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Corridor_Flr_6 Direct Air,
  Always_On,
  Corridor_Flr_6 ADU Inlet Node,
  Corridor_Flr_6 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Dining_Flr_6 Direct Air,
  ALWAYS_ON,
  Dining_Flr_6 ADU Inlet Node,
  Dining_Flr_6 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Kitchen_Flr_6 Direct Air,
  ALWAYS_ON,
  Kitchen_Flr_6 ADU Inlet Node,
  Kitchen_Flr_6 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Laundry_Flr_1 Direct Air,
  Always_On,
  Laundry_Flr_1 ADU Inlet Node,
  Laundry_Flr_1 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Lobby_Flr_1 Direct Air,
  Always_On,
  Lobby_Flr_1 ADU Inlet Node,
  Lobby_Flr_1 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Mech_Flr_1 Direct Air,
  Always_On,
  Mech_Flr_1 ADU Inlet Node,
  Mech_Flr_1 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Retail_1_Flr_1 Direct Air,
  Always_On,
  Retail_1_Flr_1 ADU Inlet Node,
  Retail_1_Flr_1 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Retail_2_Flr_1 Direct Air,
  Always_On,
  Retail_2_Flr_1 ADU Inlet Node,
  Retail_2_Flr_1 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_1_Flr_3 Direct Air,
  Occ_Guestroom_Vent_Ctrl_20min,
  Room_1_Flr_3 DOAS Supply Node,
  Room_1_Flr_3 DOAS Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_1_Flr_6 Direct Air,
  Occ_Guestroom_Vent_Ctrl_20min,
  Room_1_Flr_6 DOAS Supply Node,
  Room_1_Flr_6 DOAS Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_2_Flr_3 Direct Air,
  Occ_Guestroom_Vent_Ctrl_20min,
  Room_2_Flr_3 DOAS Supply Node,
  Room_2_Flr_3 DOAS Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_2_Flr_6 Direct Air,
  Occ_Guestroom_Vent_Ctrl_20min,
  Room_2_Flr_6 DOAS Supply Node,
  Room_2_Flr_6 DOAS Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_3_Mult9_Flr_6 Direct Air,
  Occ_Guestroom_Vent_Ctrl_20min,
  Room_3_Mult9_Flr_6 DOAS Supply Node,
  Room_3_Mult9_Flr_6 DOAS Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_3_Mult19_Flr_3 Direct Air,
  VAC_GUESTROOM_VENTILATION_SCHEDULE,
  Room_3_Mult19_Flr_3 DOAS Supply Node,
  Room_3_Mult19_Flr_3 DOAS Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_4_Mult19_Flr_3 Direct Air,
  Occ_Guestroom_Vent_Ctrl_20min,
  Room_4_Mult19_Flr_3 DOAS Supply Node,
  Room_4_Mult19_Flr_3 DOAS Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_5_Flr_3 Direct Air,
  Occ_Guestroom_Vent_Ctrl_20min,
  Room_5_Flr_3 DOAS Supply Node,
  Room_5_Flr_3 DOAS Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_6_Flr_3 Direct Air,
  Occ_Guestroom_Vent_Ctrl_20min,
  Room_6_Flr_3 DOAS Supply Node,
  Room_6_Flr_3 DOAS Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Storage_Flr_1 Direct Air,
  Always_On,
  Storage_Flr_1 ADU Inlet Node,
  Storage_Flr_1 Direct Air Inlet Node,
  Autosize;

AirTerminal:SingleDuct:VAV:NoReheat,
  Basement DOAS Air Terminal,
  ALWAYS_ON,
  Basement DOAS Direct Air Inlet Node,
  Basement DOAS Supply Node,
  Autosize,
  Constant,
  1;

AirTerminal:SingleDuct:VAV:NoReheat,
  Cafe_Flr_1 DOAS Air Terminal,
  ALWAYS_ON,
  Cafe_Flr_1 DOAS Direct Air Inlet Node,
  Cafe_Flr_1 DOAS Supply Node,
  Autosize,
  Constant,
  0.255319083586656;

AirTerminal:SingleDuct:VAV:NoReheat,
  Corridor_Flr_3 DOAS Air Terminal,
  ALWAYS_ON,
  Corridor_Flr_3 DOAS Direct Air Inlet Node,
  Corridor_Flr_3 DOAS Supply Node,
  Autosize,
  Constant,
  1;

AirTerminal:SingleDuct:VAV:NoReheat,
  Corridor_Flr_6 DOAS Air Terminal,
  ALWAYS_ON,
  Corridor_Flr_6 DOAS Direct Air Inlet Node,
  Corridor_Flr_6 DOAS Supply Node,
  Autosize,
  Constant,
  1;

AirTerminal:SingleDuct:VAV:NoReheat,
  Laundry_Flr_1 DOAS Air Terminal,
  ALWAYS_ON,
  Laundry_Flr_1 DOAS Direct Air Inlet Node,
  Laundry_Flr_1 DOAS Supply Node,
  Autosize,
  Constant,
  1;

AirTerminal:SingleDuct:VAV:NoReheat,
  Lobby_Flr_1 DOAS Air Terminal,
  ALWAYS_ON,
  Lobby_Flr_1 DOAS Direct Air Inlet Node,
  Lobby_Flr_1 DOAS Supply Node,
  Autosize,
  Constant,
  0.210526461200761;

AirTerminal:SingleDuct:VAV:NoReheat,
  Mech_Flr_1 DOAS Air Terminal,
  ALWAYS_ON,
  Mech_Flr_1 DOAS Direct Air Inlet Node,
  Mech_Flr_1 DOAS Supply Node,
  Autosize,
  Constant,
  1;

AirTerminal:SingleDuct:VAV:NoReheat,
  Retail_1_Flr_1 DOAS Air Terminal,
  ALWAYS_ON,
  Retail_1_Flr_1 DOAS Direct Air Inlet Node,
  Retail_1_Flr_1 DOAS Supply Node,
  Autosize,
  Constant,
  0.516128622579479;

AirTerminal:SingleDuct:VAV:NoReheat,
  Retail_2_Flr_1 DOAS Air Terminal,
  ALWAYS_ON,
  Retail_2_Flr_1 DOAS Direct Air Inlet Node,
  Retail_2_Flr_1 DOAS Supply Node,
  Autosize,
  Constant,
  0.516128622579479;

AirTerminal:SingleDuct:VAV:NoReheat,
  Storage_Flr_1 DOAS Air Terminal,
  ALWAYS_ON,
  Storage_Flr_1 DOAS Direct Air Inlet Node,
  Storage_Flr_1 DOAS Supply Node,
  Autosize,
  Constant,
  1;

AvailabilityManager:NightCycle,
  PSZ_Basement Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_Corridor_Flr_3 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_Corridor_Flr_6 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_Laundry_Flr_1 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_Lobby_Flr_1 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_Mech_Flr_1 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_NoTSPR_Banquet_Flr_6 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_NoTSPR_Cafe_Flr_1 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_NoTSPR_Dining_Flr_6 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_NoTSPR_Kitchen_Flr_6 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_Retail_1_Flr_1 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_Retail_2_Flr_1 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:NightCycle,
  PSZ_Storage_Flr_1 Availability Manager,
  Always_On,
  HVACOperationSchd,
  CycleOnAny,
  1.0,
  FixedRunTime,
  1800;

AvailabilityManager:Scheduled,
  grm_doas Availability Manager,
  HVACOperationSchd;

AvailabilityManager:Scheduled,
  pub_doas Availability Manager,
  HVACOperationSchd;

AvailabilityManagerAssignmentList,
  PSZ_Basement Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_Basement Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_Corridor_Flr_3 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_Corridor_Flr_3 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_Corridor_Flr_6 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_Corridor_Flr_6 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_Laundry_Flr_1 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_Laundry_Flr_1 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_Lobby_Flr_1 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_Lobby_Flr_1 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_Mech_Flr_1 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_Mech_Flr_1 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_NoTSPR_Banquet_Flr_6 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_NoTSPR_Banquet_Flr_6 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_NoTSPR_Cafe_Flr_1 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_NoTSPR_Cafe_Flr_1 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_NoTSPR_Dining_Flr_6 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_NoTSPR_Dining_Flr_6 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_NoTSPR_Kitchen_Flr_6 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_NoTSPR_Kitchen_Flr_6 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_Retail_1_Flr_1 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_Retail_1_Flr_1 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_Retail_2_Flr_1 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_Retail_2_Flr_1 Availability Manager;

AvailabilityManagerAssignmentList,
  PSZ_Storage_Flr_1 Availability Manager List,
  AvailabilityManager:NightCycle,
  PSZ_Storage_Flr_1 Availability Manager;

AvailabilityManagerAssignmentList,
  grm_doas Availability Manager List,
  AvailabilityManager:Scheduled,
  grm_doas Availability Manager;

AvailabilityManagerAssignmentList,
  pub_doas Availability Manager List,
  AvailabilityManager:Scheduled,
  pub_doas Availability Manager;

Branch,
  Condenser Demand Bypass Branch,
  ,
  Pipe:Adiabatic,
  Condenser Demand Side Bypass,
  Condenser Demand Bypass Inlet Node,
  Condenser Demand Bypass Outlet Node;

Branch,
  Condenser Demand Inlet Branch,
  ,
  Pipe:Adiabatic,
  Condenser Demand Inlet Pipe,
  Condenser Demand Inlet Node,
  Condenser Demand Entrance Pipe Outlet Node;

Branch,
  Condenser Demand Outlet Branch,
  ,
  Pipe:Adiabatic,
  Condenser Demand Outlet Pipe,
  Condenser Demand Exit Pipe Inlet Node,
  Condenser Demand Outlet Node;

Branch,
  Condenser Supply GHE Branch,
  ,
  PlantComponent:TemperatureSource,
  IdealGroundLoop,
  GHE Inlet Node,
  GHE Outlet Node;

Branch,
  Condenser Supply Inlet Branch,
  ,
  Pump:VariableSpeed,
  GSHP Circ Pump,
  Condenser Supply Inlet Node,
  Condenser Pump Outlet Node;

Branch,
  Condenser Supply Outlet Branch,
  ,
  Pipe:Adiabatic,
  Condenser Supply Outlet,
  Condenser Supply Exit Pipe Inlet Node,
  Condenser Supply Outlet Node;

Branch,
  PSZ_Basement Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_Basement_OA,
  PSZ_Basement Supply Equipment Inlet Node,
  PSZ_Basement Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_Basement_Unitary_Package_DX,
  PSZ_Basement Mixed Air Outlet,
  PSZ_Basement Supply Equipment Outlet Node;

Branch,
  PSZ_Corridor_Flr_3 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_Corridor_Flr_3_OA,
  PSZ_Corridor_Flr_3 Supply Equipment Inlet Node,
  PSZ_Corridor_Flr_3 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_Corridor_Flr_3_Unitary_Package_DX,
  PSZ_Corridor_Flr_3 Mixed Air Outlet,
  PSZ_Corridor_Flr_3 Supply Equipment Outlet Node;

Branch,
  PSZ_Corridor_Flr_6 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_Corridor_Flr_6_OA,
  PSZ_Corridor_Flr_6 Supply Equipment Inlet Node,
  PSZ_Corridor_Flr_6 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_Corridor_Flr_6_Unitary_Package_DX,
  PSZ_Corridor_Flr_6 Mixed Air Outlet,
  PSZ_Corridor_Flr_6 Supply Equipment Outlet Node;

Branch,
  PSZ_Laundry_Flr_1 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_Laundry_Flr_1_OA,
  PSZ_Laundry_Flr_1 Supply Equipment Inlet Node,
  PSZ_Laundry_Flr_1 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_Laundry_Flr_1_Unitary_Package_DX,
  PSZ_Laundry_Flr_1 Mixed Air Outlet,
  PSZ_Laundry_Flr_1 Supply Equipment Outlet Node;

Branch,
  PSZ_Lobby_Flr_1 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_Lobby_Flr_1_OA,
  PSZ_Lobby_Flr_1 Supply Equipment Inlet Node,
  PSZ_Lobby_Flr_1 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_Lobby_Flr_1_Unitary_Package_DX,
  PSZ_Lobby_Flr_1 Mixed Air Outlet,
  PSZ_Lobby_Flr_1 Supply Equipment Outlet Node;

Branch,
  PSZ_Mech_Flr_1 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_Mech_Flr_1_OA,
  PSZ_Mech_Flr_1 Supply Equipment Inlet Node,
  PSZ_Mech_Flr_1 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_Mech_Flr_1_Unitary_Package_DX,
  PSZ_Mech_Flr_1 Mixed Air Outlet,
  PSZ_Mech_Flr_1 Supply Equipment Outlet Node;

Branch,
  PSZ_NoTSPR_Banquet_Flr_6 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_NoTSPR_Banquet_Flr_6_OA,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Banquet_Flr_6 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_NoTSPR_Banquet_Flr_6_Unitary_Package_DX,
  PSZ_NoTSPR_Banquet_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Equipment Outlet Node;

Branch,
  PSZ_NoTSPR_Cafe_Flr_1 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_NoTSPR_Cafe_Flr_1_OA,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Cafe_Flr_1 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_NoTSPR_Cafe_Flr_1_Unitary_Package_DX,
  PSZ_NoTSPR_Cafe_Flr_1 Mixed Air Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Equipment Outlet Node;

Branch,
  PSZ_NoTSPR_Dining_Flr_6 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_NoTSPR_Dining_Flr_6_OA,
  PSZ_NoTSPR_Dining_Flr_6 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Dining_Flr_6 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_NoTSPR_Dining_Flr_6_Unitary_Package_DX,
  PSZ_NoTSPR_Dining_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Supply Equipment Outlet Node;

Branch,
  PSZ_NoTSPR_Kitchen_Flr_6 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_NoTSPR_Kitchen_Flr_6_OA,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_NoTSPR_Kitchen_Flr_6_Unitary_Package_DX,
  PSZ_NoTSPR_Kitchen_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Equipment Outlet Node;

Branch,
  PSZ_Retail_1_Flr_1 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_Retail_1_Flr_1_OA,
  PSZ_Retail_1_Flr_1 Supply Equipment Inlet Node,
  PSZ_Retail_1_Flr_1 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_Retail_1_Flr_1_Unitary_Package_DX,
  PSZ_Retail_1_Flr_1 Mixed Air Outlet,
  PSZ_Retail_1_Flr_1 Supply Equipment Outlet Node;

Branch,
  PSZ_Retail_2_Flr_1 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_Retail_2_Flr_1_OA,
  PSZ_Retail_2_Flr_1 Supply Equipment Inlet Node,
  PSZ_Retail_2_Flr_1 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_Retail_2_Flr_1_Unitary_Package_DX,
  PSZ_Retail_2_Flr_1 Mixed Air Outlet,
  PSZ_Retail_2_Flr_1 Supply Equipment Outlet Node;

Branch,
  PSZ_Storage_Flr_1 Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  PSZ_Storage_Flr_1_OA,
  PSZ_Storage_Flr_1 Supply Equipment Inlet Node,
  PSZ_Storage_Flr_1 Mixed Air Outlet,
  AirLoopHVAC:UnitarySystem,
  PSZ_Storage_Flr_1_Unitary_Package_DX,
  PSZ_Storage_Flr_1 Mixed Air Outlet,
  PSZ_Storage_Flr_1 Supply Equipment Outlet Node;

Branch,
  SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,
  ,
  WaterUse:Connections,
  Kitchen_Flr_6 Water Equipment,
  Kitchen_Flr_6 Water Equipment Water Inlet Node,
  Kitchen_Flr_6 Water Equipment Water Outlet Node;

Branch,
  SWH Demand Load Branch Room_1_Flr_3 Water Equipment,
  ,
  WaterUse:Connections,
  Room_1_Flr_3 Water Equipment,
  Room_1_Flr_3 Water Equipment Water Inlet Node,
  Room_1_Flr_3 Water Equipment Water Outlet Node;

Branch,
  SWH Demand Load Branch Room_1_Flr_6 Water Equipment,
  ,
  WaterUse:Connections,
  Room_1_Flr_6 Water Equipment,
  Room_1_Flr_6 Water Equipment Water Inlet Node,
  Room_1_Flr_6 Water Equipment Water Outlet Node;

Branch,
  SWH Demand Load Branch Room_2_Flr_3 Water Equipment,
  ,
  WaterUse:Connections,
  Room_2_Flr_3 Water Equipment,
  Room_2_Flr_3 Water Equipment Water Inlet Node,
  Room_2_Flr_3 Water Equipment Water Outlet Node;

Branch,
  SWH Demand Load Branch Room_2_Flr_6 Water Equipment,
  ,
  WaterUse:Connections,
  Room_2_Flr_6 Water Equipment,
  Room_2_Flr_6 Water Equipment Water Inlet Node,
  Room_2_Flr_6 Water Equipment Water Outlet Node;

Branch,
  SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,
  ,
  WaterUse:Connections,
  Room_3_Mult9_Flr_6 Water Equipment,
  Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,
  Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node;

Branch,
  SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,
  ,
  WaterUse:Connections,
  Room_3_Mult19_Flr_3 Water Equipment,
  Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,
  Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node;

Branch,
  SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,
  ,
  WaterUse:Connections,
  Room_4_Mult19_Flr_3 Water Equipment,
  Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,
  Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node;

Branch,
  SWH Demand Load Branch Room_5_Flr_3 Water Equipment,
  ,
  WaterUse:Connections,
  Room_5_Flr_3 Water Equipment,
  Room_5_Flr_3 Water Equipment Water Inlet Node,
  Room_5_Flr_3 Water Equipment Water Outlet Node;

Branch,
  SWH Demand Load Branch Room_6_Flr_3 Water Equipment,
  ,
  WaterUse:Connections,
  Room_6_Flr_3 Water Equipment,
  Room_6_Flr_3 Water Equipment Water Inlet Node,
  Room_6_Flr_3 Water Equipment Water Outlet Node;

Branch,
  SWHSys1 Demand Bypass Branch,
  ,
  Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,
  SWHSys1 Demand Bypass Pipe Inlet Node,
  SWHSys1 Demand Bypass Pipe Outlet Node;

Branch,
  SWHSys1 Demand Inlet Branch,
  ,
  Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,
  SWHSys1 Demand Inlet Node,
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;

Branch,
  SWHSys1 Demand Outlet Branch,
  ,
  Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,
  SWHSys1 Demand Outlet Node;

Branch,
  SWHSys1 Supply Equipment Branch,
  ,
  WaterHeater:Mixed,
  SWHSys1 Water Heater,
  SWHSys1 Pump-Water HeaterNode,
  SWHSys1 Supply Equipment Outlet Node;

Branch,
  SWHSys1 Supply Equipment Bypass Branch,
  ,
  Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,
  SWHSys1 Supply Equip Bypass Inlet Node,
  SWHSys1 Supply Equip Bypass Outlet Node;

Branch,
  SWHSys1 Supply Inlet Branch,
  ,
  Pump:ConstantSpeed,
  SWHSys1 Pump,
  SWHSys1 Supply Inlet Node,
  SWHSys1 Pump-Water HeaterNodeviaConnector;

Branch,
  SWHSys1 Supply Outlet Branch,
  ,
  Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,
  SWHSys1 Supply Outlet Node;

Branch,
  WSHP Cooling Plant Branch Banquet_Flr_6,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Banquet_Flr_6 Cooling Coil,
  PSZ_NoTSPR_Banquet_Flr_6 CCoil Water Inlet,
  PSZ_NoTSPR_Banquet_Flr_6 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Basement,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Basement Cooling Coil,
  PSZ_Basement CCoil Water Inlet,
  PSZ_Basement CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Cafe_Flr_1,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Cafe_Flr_1 Cooling Coil,
  PSZ_NoTSPR_Cafe_Flr_1 CCoil Water Inlet,
  PSZ_NoTSPR_Cafe_Flr_1 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Corridor_Flr_3,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_3 Cooling Coil,
  PSZ_Corridor_Flr_3 CCoil Water Inlet,
  PSZ_Corridor_Flr_3 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Corridor_Flr_6,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_6 Cooling Coil,
  PSZ_Corridor_Flr_6 CCoil Water Inlet,
  PSZ_Corridor_Flr_6 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Dining_Flr_6,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Dining_Flr_6 Cooling Coil,
  PSZ_NoTSPR_Dining_Flr_6 CCoil Water Inlet,
  PSZ_NoTSPR_Dining_Flr_6 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Kitchen_Flr_6,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Kitchen_Flr_6 Cooling Coil,
  PSZ_NoTSPR_Kitchen_Flr_6 CCoil Water Inlet,
  PSZ_NoTSPR_Kitchen_Flr_6 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Laundry_Flr_1,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Laundry_Flr_1 Cooling Coil,
  PSZ_Laundry_Flr_1 CCoil Water Inlet,
  PSZ_Laundry_Flr_1 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Lobby_Flr_1,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Lobby_Flr_1 Cooling Coil,
  PSZ_Lobby_Flr_1 CCoil Water Inlet,
  PSZ_Lobby_Flr_1 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Mech_Flr_1,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Mech_Flr_1 Cooling Coil,
  PSZ_Mech_Flr_1 CCoil Water Inlet,
  PSZ_Mech_Flr_1 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Retail_1_Flr_1,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_1_Flr_1 Cooling Coil,
  PSZ_Retail_1_Flr_1 CCoil Water Inlet,
  PSZ_Retail_1_Flr_1 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Retail_2_Flr_1,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_2_Flr_1 Cooling Coil,
  PSZ_Retail_2_Flr_1 CCoil Water Inlet,
  PSZ_Retail_2_Flr_1 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Room_1_Flr_3,
  ,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_3 Cooling Coil,
  Room_1_Flr_3 CCoil Water Inlet,
  Room_1_Flr_3 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Room_1_Flr_6,
  ,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_6 Cooling Coil,
  Room_1_Flr_6 CCoil Water Inlet,
  Room_1_Flr_6 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Room_2_Flr_3,
  ,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_3 Cooling Coil,
  Room_2_Flr_3 CCoil Water Inlet,
  Room_2_Flr_3 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Room_2_Flr_6,
  ,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_6 Cooling Coil,
  Room_2_Flr_6 CCoil Water Inlet,
  Room_2_Flr_6 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Room_3_Mult9_Flr_6,
  ,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_3_Mult9_Flr_6 Cooling Coil,
  Room_3_Mult9_Flr_6 CCoil Water Inlet,
  Room_3_Mult9_Flr_6 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Room_3_Mult19_Flr_3,
  ,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_3_Mult19_Flr_3 Cooling Coil,
  Room_3_Mult19_Flr_3 CCoil Water Inlet,
  Room_3_Mult19_Flr_3 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Room_4_Mult19_Flr_3,
  ,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_4_Mult19_Flr_3 Cooling Coil,
  Room_4_Mult19_Flr_3 CCoil Water Inlet,
  Room_4_Mult19_Flr_3 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Room_5_Flr_3,
  ,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_5_Flr_3 Cooling Coil,
  Room_5_Flr_3 CCoil Water Inlet,
  Room_5_Flr_3 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Room_6_Flr_3,
  ,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_6_Flr_3 Cooling Coil,
  Room_6_Flr_3 CCoil Water Inlet,
  Room_6_Flr_3 CCoil Water Outlet;

Branch,
  WSHP Cooling Plant Branch Storage_Flr_1,
  ,
  Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Storage_Flr_1 Cooling Coil,
  PSZ_Storage_Flr_1 CCoil Water Inlet,
  PSZ_Storage_Flr_1 CCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Banquet_Flr_6,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Banquet_Flr_6 Heating Coil,
  PSZ_NoTSPR_Banquet_Flr_6 HCoil Water Inlet,
  PSZ_NoTSPR_Banquet_Flr_6 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Basement,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Basement Heating Coil,
  PSZ_Basement HCoil Water Inlet,
  PSZ_Basement HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Cafe_Flr_1,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Cafe_Flr_1 Heating Coil,
  PSZ_NoTSPR_Cafe_Flr_1 HCoil Water Inlet,
  PSZ_NoTSPR_Cafe_Flr_1 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Corridor_Flr_3,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_3 Heating Coil,
  PSZ_Corridor_Flr_3 HCoil Water Inlet,
  PSZ_Corridor_Flr_3 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Corridor_Flr_6,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_6 Heating Coil,
  PSZ_Corridor_Flr_6 HCoil Water Inlet,
  PSZ_Corridor_Flr_6 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Dining_Flr_6,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Dining_Flr_6 Heating Coil,
  PSZ_NoTSPR_Dining_Flr_6 HCoil Water Inlet,
  PSZ_NoTSPR_Dining_Flr_6 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Kitchen_Flr_6,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Kitchen_Flr_6 Heating Coil,
  PSZ_NoTSPR_Kitchen_Flr_6 HCoil Water Inlet,
  PSZ_NoTSPR_Kitchen_Flr_6 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Laundry_Flr_1,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Laundry_Flr_1 Heating Coil,
  PSZ_Laundry_Flr_1 HCoil Water Inlet,
  PSZ_Laundry_Flr_1 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Lobby_Flr_1,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Lobby_Flr_1 Heating Coil,
  PSZ_Lobby_Flr_1 HCoil Water Inlet,
  PSZ_Lobby_Flr_1 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Mech_Flr_1,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Mech_Flr_1 Heating Coil,
  PSZ_Mech_Flr_1 HCoil Water Inlet,
  PSZ_Mech_Flr_1 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Retail_1_Flr_1,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_1_Flr_1 Heating Coil,
  PSZ_Retail_1_Flr_1 HCoil Water Inlet,
  PSZ_Retail_1_Flr_1 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Retail_2_Flr_1,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_2_Flr_1 Heating Coil,
  PSZ_Retail_2_Flr_1 HCoil Water Inlet,
  PSZ_Retail_2_Flr_1 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Room_1_Flr_3,
  ,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_3 Heating Coil,
  Room_1_Flr_3 HCoil Water Inlet,
  Room_1_Flr_3 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Room_1_Flr_6,
  ,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_6 Heating Coil,
  Room_1_Flr_6 HCoil Water Inlet,
  Room_1_Flr_6 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Room_2_Flr_3,
  ,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_3 Heating Coil,
  Room_2_Flr_3 HCoil Water Inlet,
  Room_2_Flr_3 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Room_2_Flr_6,
  ,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_6 Heating Coil,
  Room_2_Flr_6 HCoil Water Inlet,
  Room_2_Flr_6 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Room_3_Mult9_Flr_6,
  ,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_3_Mult9_Flr_6 Heating Coil,
  Room_3_Mult9_Flr_6 HCoil Water Inlet,
  Room_3_Mult9_Flr_6 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Room_3_Mult19_Flr_3,
  ,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_3_Mult19_Flr_3 Heating Coil,
  Room_3_Mult19_Flr_3 HCoil Water Inlet,
  Room_3_Mult19_Flr_3 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Room_4_Mult19_Flr_3,
  ,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_4_Mult19_Flr_3 Heating Coil,
  Room_4_Mult19_Flr_3 HCoil Water Inlet,
  Room_4_Mult19_Flr_3 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Room_5_Flr_3,
  ,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_5_Flr_3 Heating Coil,
  Room_5_Flr_3 HCoil Water Inlet,
  Room_5_Flr_3 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Room_6_Flr_3,
  ,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_6_Flr_3 Heating Coil,
  Room_6_Flr_3 HCoil Water Inlet,
  Room_6_Flr_3 HCoil Water Outlet;

Branch,
  WSHP Heating Plant Branch Storage_Flr_1,
  ,
  Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Storage_Flr_1 Heating Coil,
  PSZ_Storage_Flr_1 HCoil Water Inlet,
  PSZ_Storage_Flr_1 HCoil Water Outlet;

Branch,
  grm_doas Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  grm_doas_OA,
  grm_doas Supply Equipment Inlet Node,
  grm_doas_OA-grm_doas_FanNode,
  Fan:VariableVolume,
  grm_doas Fan,
  grm_doas_OA-grm_doas_FanNode,
  grm_doas Supply Equipment Outlet Node;

Branch,
  pub_doas Air Loop Main Branch,
  ,
  AirLoopHVAC:OutdoorAirSystem,
  pub_doas_OA,
  pub_doas Supply Equipment Inlet Node,
  pub_doas_OA-pub_doas_FanNode,
  Fan:VariableVolume,
  pub_doas Fan,
  pub_doas_OA-pub_doas_FanNode,
  pub_doas Supply Equipment Outlet Node;

BranchList,
  Condenser Demand Side Branches,
  Condenser Demand Inlet Branch,
  WSHP Cooling Plant Branch Room_1_Flr_3,
  WSHP Heating Plant Branch Room_1_Flr_3,
  WSHP Cooling Plant Branch Room_2_Flr_3,
  WSHP Heating Plant Branch Room_2_Flr_3,
  WSHP Cooling Plant Branch Room_3_Mult19_Flr_3,
  WSHP Heating Plant Branch Room_3_Mult19_Flr_3,
  WSHP Cooling Plant Branch Room_4_Mult19_Flr_3,
  WSHP Heating Plant Branch Room_4_Mult19_Flr_3,
  WSHP Cooling Plant Branch Room_5_Flr_3,
  WSHP Heating Plant Branch Room_5_Flr_3,
  WSHP Cooling Plant Branch Room_6_Flr_3,
  WSHP Heating Plant Branch Room_6_Flr_3,
  WSHP Cooling Plant Branch Room_1_Flr_6,
  WSHP Heating Plant Branch Room_1_Flr_6,
  WSHP Cooling Plant Branch Room_2_Flr_6,
  WSHP Heating Plant Branch Room_2_Flr_6,
  WSHP Cooling Plant Branch Room_3_Mult9_Flr_6,
  WSHP Heating Plant Branch Room_3_Mult9_Flr_6,
  WSHP Cooling Plant Branch Basement,
  WSHP Heating Plant Branch Basement,
  WSHP Cooling Plant Branch Retail_1_Flr_1,
  WSHP Heating Plant Branch Retail_1_Flr_1,
  WSHP Cooling Plant Branch Retail_2_Flr_1,
  WSHP Heating Plant Branch Retail_2_Flr_1,
  WSHP Cooling Plant Branch Mech_Flr_1,
  WSHP Heating Plant Branch Mech_Flr_1,
  WSHP Cooling Plant Branch Storage_Flr_1,
  WSHP Heating Plant Branch Storage_Flr_1,
  WSHP Cooling Plant Branch Laundry_Flr_1,
  WSHP Heating Plant Branch Laundry_Flr_1,
  WSHP Cooling Plant Branch Cafe_Flr_1,
  WSHP Heating Plant Branch Cafe_Flr_1,
  WSHP Cooling Plant Branch Lobby_Flr_1,
  WSHP Heating Plant Branch Lobby_Flr_1,
  WSHP Cooling Plant Branch Corridor_Flr_3,
  WSHP Heating Plant Branch Corridor_Flr_3,
  WSHP Cooling Plant Branch Corridor_Flr_6,
  WSHP Heating Plant Branch Corridor_Flr_6,
  WSHP Cooling Plant Branch Banquet_Flr_6,
  WSHP Heating Plant Branch Banquet_Flr_6,
  WSHP Cooling Plant Branch Dining_Flr_6,
  WSHP Heating Plant Branch Dining_Flr_6,
  WSHP Cooling Plant Branch Kitchen_Flr_6,
  WSHP Heating Plant Branch Kitchen_Flr_6,
  Condenser Demand Bypass Branch,
  Condenser Demand Outlet Branch;

BranchList,
  Condenser Supply Side Branches,
  Condenser Supply Inlet Branch,
  Condenser Supply GHE Branch,
  Condenser Supply Outlet Branch;

BranchList,
  PSZ_Basement Air Loop Branches,
  PSZ_Basement Air Loop Main Branch;

BranchList,
  PSZ_Corridor_Flr_3 Air Loop Branches,
  PSZ_Corridor_Flr_3 Air Loop Main Branch;

BranchList,
  PSZ_Corridor_Flr_6 Air Loop Branches,
  PSZ_Corridor_Flr_6 Air Loop Main Branch;

BranchList,
  PSZ_Laundry_Flr_1 Air Loop Branches,
  PSZ_Laundry_Flr_1 Air Loop Main Branch;

BranchList,
  PSZ_Lobby_Flr_1 Air Loop Branches,
  PSZ_Lobby_Flr_1 Air Loop Main Branch;

BranchList,
  PSZ_Mech_Flr_1 Air Loop Branches,
  PSZ_Mech_Flr_1 Air Loop Main Branch;

BranchList,
  PSZ_NoTSPR_Banquet_Flr_6 Air Loop Branches,
  PSZ_NoTSPR_Banquet_Flr_6 Air Loop Main Branch;

BranchList,
  PSZ_NoTSPR_Cafe_Flr_1 Air Loop Branches,
  PSZ_NoTSPR_Cafe_Flr_1 Air Loop Main Branch;

BranchList,
  PSZ_NoTSPR_Dining_Flr_6 Air Loop Branches,
  PSZ_NoTSPR_Dining_Flr_6 Air Loop Main Branch;

BranchList,
  PSZ_NoTSPR_Kitchen_Flr_6 Air Loop Branches,
  PSZ_NoTSPR_Kitchen_Flr_6 Air Loop Main Branch;

BranchList,
  PSZ_Retail_1_Flr_1 Air Loop Branches,
  PSZ_Retail_1_Flr_1 Air Loop Main Branch;

BranchList,
  PSZ_Retail_2_Flr_1 Air Loop Branches,
  PSZ_Retail_2_Flr_1 Air Loop Main Branch;

BranchList,
  PSZ_Storage_Flr_1 Air Loop Branches,
  PSZ_Storage_Flr_1 Air Loop Main Branch;

BranchList,
  SWHSys1 Demand Branches,
  SWHSys1 Demand Inlet Branch,
  SWH Demand Load Branch Room_1_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_2_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_5_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_6_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_1_Flr_6 Water Equipment,
  SWH Demand Load Branch Room_2_Flr_6 Water Equipment,
  SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,
  SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,
  SWHSys1 Demand Bypass Branch,
  SWHSys1 Demand Outlet Branch;

BranchList,
  SWHSys1 Supply Branches,
  SWHSys1 Supply Inlet Branch,
  SWHSys1 Supply Equipment Branch,
  SWHSys1 Supply Equipment Bypass Branch,
  SWHSys1 Supply Outlet Branch;

BranchList,
  grm_doas Air Loop Branches,
  grm_doas Air Loop Main Branch;

BranchList,
  pub_doas Air Loop Branches,
  pub_doas Air Loop Main Branch;

Building,
  HotelLarge,
  0,
  City,
  0.04,
  0.2,
  FullInteriorAndExterior,
  25,
  6;

BuildingSurface:Detailed,
  Banquet_Flr_6_Ceiling,
  Roof,
  nonres_roof,
  Banquet_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  10.363,
  22.86,
  19.2,
  10.363,
  12.497,
  19.2,
  42.367,
  12.497,
  19.2,
  42.367,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Banquet_Flr_6_Floor,
  Floor,
  nonres_floor,
  Banquet_Flr_6,
  ,
  Surface,
  Banquet_Flr_6_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  42.367,
  22.86,
  16.152,
  42.367,
  12.497,
  16.152,
  10.363,
  12.497,
  16.152,
  10.363,
  22.86,
  16.152;

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_East,
  Wall,
  int_wall,
  Banquet_Flr_6,
  ,
  Surface,
  Corridor_Flr_6_Wall_3_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  42.367,
  12.497,
  19.2,
  42.367,
  12.497,
  16.152,
  42.367,
  22.86,
  16.152,
  42.367,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_North,
  Wall,
  nonres_ext_wall_top,
  Banquet_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  42.367,
  22.86,
  19.2,
  42.367,
  22.86,
  16.152,
  10.363,
  22.86,
  16.152,
  10.363,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_South,
  Wall,
  int_wall,
  Banquet_Flr_6,
  ,
  Surface,
  Corridor_Flr_6_Wall_3_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  12.497,
  19.2,
  10.363,
  12.497,
  16.152,
  42.367,
  12.497,
  16.152,
  42.367,
  12.497,
  19.2;

BuildingSurface:Detailed,
  Banquet_Flr_6_Wall_West,
  Wall,
  int_wall,
  Banquet_Flr_6,
  ,
  Surface,
  Corridor_Flr_6_Wall_1_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  22.86,
  19.2,
  10.363,
  22.86,
  16.152,
  10.363,
  12.497,
  16.152,
  10.363,
  12.497,
  19.2;

BuildingSurface:Detailed,
  Basement_Ceiling_1,
  Ceiling,
  nonres_floor_ceiling,
  Basement,
  ,
  Surface,
  Retail_1_Flr_1_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  5.791,
  0.0,
  0.0,
  0.0,
  0.0,
  11.582,
  0.0,
  0.0,
  11.582,
  5.791,
  0.0;

BuildingSurface:Detailed,
  Basement_Ceiling_2,
  Ceiling,
  nonres_floor_ceiling,
  Basement,
  ,
  Surface,
  Retail_2_Flr_1_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  12.497,
  0.0,
  0.0,
  5.791,
  0.0,
  11.582,
  5.791,
  0.0,
  11.582,
  12.497,
  0.0;

BuildingSurface:Detailed,
  Basement_Ceiling_3,
  Ceiling,
  nonres_floor_ceiling,
  Basement,
  ,
  Surface,
  Mech_Flr_1_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  53.95,
  22.86,
  0.0,
  53.95,
  12.497,
  0.0,
  69.799,
  12.497,
  0.0,
  69.799,
  22.86,
  0.0;

BuildingSurface:Detailed,
  Basement_Ceiling_4,
  Ceiling,
  nonres_floor_ceiling,
  Basement,
  ,
  Surface,
  Storage_Flr_1_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  69.799,
  22.86,
  0.0,
  69.799,
  12.497,
  0.0,
  78.943,
  12.497,
  0.0,
  78.943,
  22.86,
  0.0;

BuildingSurface:Detailed,
  Basement_Ceiling_5,
  Ceiling,
  nonres_floor_ceiling,
  Basement,
  ,
  Surface,
  Laundry_Flr_1_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  22.86,
  0.0,
  81.991,
  5.791,
  0.0,
  86.563,
  5.791,
  0.0,
  86.563,
  22.86,
  0.0;

BuildingSurface:Detailed,
  Basement_Ceiling_6,
  Ceiling,
  nonres_floor_ceiling,
  Basement,
  ,
  Surface,
  Cafe_Flr_1_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  53.95,
  5.791,
  0.0,
  53.95,
  0.0,
  0.0,
  86.563,
  0.0,
  0.0,
  86.563,
  5.791,
  0.0;

BuildingSurface:Detailed,
  Basement_Ceiling_7,
  Ceiling,
  nonres_floor_ceiling,
  Basement,
  ,
  Surface,
  Lobby_Flr_1_Floor_1,
  NoSun,
  NoWind,
  Autocalculate,
  6,
  11.582,
  12.497,
  0.0,
  11.582,
  0.0,
  0.0,
  53.95,
  0.0,
  0.0,
  53.95,
  22.86,
  0.0,
  0.0,
  22.86,
  0.0,
  0.0,
  12.497,
  0.0;

BuildingSurface:Detailed,
  Basement_Ceiling_8,
  Ceiling,
  nonres_floor_ceiling,
  Basement,
  ,
  Surface,
  Lobby_Flr_1_Floor_2,
  NoSun,
  NoWind,
  Autocalculate,
  6,
  53.95,
  5.791,
  0.0,
  81.991,
  5.791,
  0.0,
  81.991,
  22.86,
  0.0,
  78.943,
  22.86,
  0.0,
  78.943,
  12.497,
  0.0,
  53.95,
  12.497,
  0.0;

BuildingSurface:Detailed,
  Basement_Floor,
  Floor,
  basement_floor,
  Basement,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  86.563,
  22.86,
  -2.439,
  86.563,
  0.0,
  -2.439,
  0.0,
  0.0,
  -2.439,
  0.0,
  22.86,
  -2.439;

BuildingSurface:Detailed,
  Basement_Wall_East,
  Wall,
  Basement_Wall_East_Cfactor,
  Basement,
  ,
  GroundFCfactorMethod,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  86.563,
  0.0,
  0.0,
  86.563,
  0.0,
  -2.439,
  86.563,
  22.86,
  -2.439,
  86.563,
  22.86,
  0.0;

BuildingSurface:Detailed,
  Basement_Wall_North,
  Wall,
  Basement_Wall_North_Cfactor,
  Basement,
  ,
  GroundFCfactorMethod,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  86.563,
  22.86,
  0.0,
  86.563,
  22.86,
  -2.439,
  0.0,
  22.86,
  -2.439,
  0.0,
  22.86,
  0.0;

BuildingSurface:Detailed,
  Basement_Wall_South,
  Wall,
  Basement_Wall_South_Cfactor,
  Basement,
  ,
  GroundFCfactorMethod,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  -2.439,
  86.563,
  0.0,
  -2.439,
  86.563,
  0.0,
  0.0;

BuildingSurface:Detailed,
  Basement_Wall_West,
  Wall,
  Basement_Wall_West_Cfactor,
  Basement,
  ,
  GroundFCfactorMethod,
  ,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  22.86,
  0.0,
  0.0,
  22.86,
  -2.439,
  0.0,
  0.0,
  -2.439,
  0.0,
  0.0,
  0.0;

BuildingSurface:Detailed,
  Cafe_Flr_1_Ceiling,
  Roof,
  nonres_roof,
  Cafe_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  53.95,
  5.791,
  3.9624,
  53.95,
  0.0,
  3.9624,
  86.563,
  0.0,
  3.9624,
  86.563,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Cafe_Flr_1_Floor,
  Floor,
  nonres_floor,
  Cafe_Flr_1,
  ,
  Surface,
  Basement_Ceiling_6,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  86.563,
  5.791,
  0.0,
  86.563,
  0.0,
  0.0,
  53.95,
  0.0,
  0.0,
  53.95,
  5.791,
  0.0;

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_1_North,
  Wall,
  int_wall,
  Cafe_Flr_1,
  ,
  Surface,
  Lobby_Flr_1_Wall_3_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  5.791,
  3.9624,
  81.991,
  5.791,
  0.0,
  53.95,
  5.791,
  0.0,
  53.95,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_2_North,
  Wall,
  int_wall,
  Cafe_Flr_1,
  ,
  Surface,
  Laundry_Flr_1_Wall_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  86.563,
  5.791,
  3.9624,
  86.563,
  5.791,
  0.0,
  81.991,
  5.791,
  0.0,
  81.991,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_East,
  Wall,
  nonres_ext_wall_grd,
  Cafe_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  86.563,
  0.0,
  3.9624,
  86.563,
  0.0,
  0.0,
  86.563,
  5.791,
  0.0,
  86.563,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_South,
  Wall,
  nonres_ext_wall_grd,
  Cafe_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  53.95,
  0.0,
  3.9624,
  53.95,
  0.0,
  0.0,
  86.563,
  0.0,
  0.0,
  86.563,
  0.0,
  3.9624;

BuildingSurface:Detailed,
  Cafe_Flr_1_Wall_West,
  Wall,
  int_wall,
  Cafe_Flr_1,
  ,
  Surface,
  Lobby_Flr_1_Wall_2_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  53.95,
  5.791,
  3.9624,
  53.95,
  5.791,
  0.0,
  53.95,
  0.0,
  0.0,
  53.95,
  0.0,
  3.9624;

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_1,
  Ceiling,
  nonres_floor_ceiling,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Ceiling_1,
  NoSun,
  NoWind,
  Autocalculate,
  6,
  4.572,
  5.791,
  10.056,
  6.706,
  5.791,
  10.056,
  6.706,
  12.497,
  10.056,
  10.363,
  12.497,
  10.056,
  10.363,
  22.86,
  10.056,
  4.572,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_2,
  Ceiling,
  nonres_floor_ceiling,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Ceiling_2,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  12.497,
  10.056,
  76.2,
  12.497,
  10.056,
  76.2,
  16.154,
  10.056,
  10.363,
  16.154,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Ceiling_3,
  Ceiling,
  nonres_floor_ceiling,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Ceiling_3,
  NoSun,
  NoWind,
  Autocalculate,
  6,
  76.2,
  5.791,
  10.056,
  81.991,
  5.791,
  10.056,
  81.991,
  22.86,
  10.056,
  79.858,
  22.86,
  10.056,
  79.858,
  16.154,
  10.056,
  76.2,
  16.154,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_1,
  Floor,
  nonres_floor,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Floor_1,
  NoSun,
  NoWind,
  Autocalculate,
  6,
  4.572,
  5.791,
  7.008,
  4.572,
  22.86,
  7.008,
  10.363,
  22.86,
  7.008,
  10.363,
  12.497,
  7.008,
  6.706,
  12.497,
  7.008,
  6.706,
  5.791,
  7.008;

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_2,
  Floor,
  nonres_floor,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Floor_2,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  16.154,
  7.008,
  76.2,
  16.154,
  7.008,
  76.2,
  12.497,
  7.008,
  10.363,
  12.497,
  7.008;

BuildingSurface:Detailed,
  Corridor_Flr_3_Floor_3,
  Floor,
  nonres_floor,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Floor_3,
  NoSun,
  NoWind,
  Autocalculate,
  6,
  76.2,
  16.154,
  7.008,
  79.858,
  16.154,
  7.008,
  79.858,
  22.86,
  7.008,
  81.991,
  22.86,
  7.008,
  81.991,
  5.791,
  7.008,
  76.2,
  5.791,
  7.008;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_East,
  Wall,
  int_wall,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Wall_1_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  16.154,
  10.056,
  10.363,
  16.154,
  7.008,
  10.363,
  22.86,
  7.008,
  10.363,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_North,
  Wall,
  nonres_ext_wall_mid,
  Corridor_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  10.363,
  22.86,
  10.056,
  10.363,
  22.86,
  7.008,
  4.572,
  22.86,
  7.008,
  4.572,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_South,
  Wall,
  nonres_ext_wall_mid,
  Corridor_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  4.572,
  5.791,
  10.056,
  4.572,
  5.791,
  7.008,
  6.706,
  5.791,
  7.008,
  6.706,
  5.791,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_1_West,
  Wall,
  int_wall,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Wall_1_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  79.858,
  22.86,
  10.056,
  79.858,
  22.86,
  7.008,
  79.858,
  16.154,
  7.008,
  79.858,
  16.154,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_East,
  Wall,
  int_wall,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Wall_2_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  6.706,
  5.791,
  10.056,
  6.706,
  5.791,
  7.008,
  6.706,
  12.497,
  7.008,
  6.706,
  12.497,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_North,
  Wall,
  nonres_ext_wall_mid,
  Corridor_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  81.991,
  22.86,
  10.056,
  81.991,
  22.86,
  7.008,
  79.858,
  22.86,
  7.008,
  79.858,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_South,
  Wall,
  nonres_ext_wall_mid,
  Corridor_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  76.2,
  5.791,
  10.056,
  76.2,
  5.791,
  7.008,
  81.991,
  5.791,
  7.008,
  81.991,
  5.791,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_2_West,
  Wall,
  int_wall,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Wall_2_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  76.2,
  12.497,
  10.056,
  76.2,
  12.497,
  7.008,
  76.2,
  5.791,
  7.008,
  76.2,
  5.791,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_East,
  Wall,
  int_wall,
  Corridor_Flr_3,
  ,
  Surface,
  Room_5_Flr_3_Wall_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  5.791,
  10.056,
  81.991,
  5.791,
  7.008,
  81.991,
  14.326,
  7.008,
  81.991,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_North,
  Wall,
  int_wall,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Wall_3_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  79.858,
  16.154,
  10.056,
  79.858,
  16.154,
  7.008,
  10.363,
  16.154,
  7.008,
  10.363,
  16.154,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_South,
  Wall,
  int_wall,
  Corridor_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Wall_3_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  6.706,
  12.497,
  10.056,
  6.706,
  12.497,
  7.008,
  76.2,
  12.497,
  7.008,
  76.2,
  12.497,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_3_West,
  Wall,
  int_wall,
  Corridor_Flr_3,
  ,
  Surface,
  Room_1_Flr_3_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  14.326,
  10.056,
  4.572,
  14.326,
  7.008,
  4.572,
  5.791,
  7.008,
  4.572,
  5.791,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_East,
  Wall,
  int_wall,
  Corridor_Flr_3,
  ,
  Surface,
  Room_6_Flr_3_Wall_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  14.326,
  10.056,
  81.991,
  14.326,
  7.008,
  81.991,
  22.86,
  7.008,
  81.991,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_3_Wall_4_West,
  Wall,
  int_wall,
  Corridor_Flr_3,
  ,
  Surface,
  Room_2_Flr_3_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  22.86,
  10.056,
  4.572,
  22.86,
  7.008,
  4.572,
  14.326,
  7.008,
  4.572,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Corridor_Flr_6_Ceiling_1,
  Roof,
  nonres_roof,
  Corridor_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  8,
  4.572,
  9.449,
  19.2,
  47.549,
  9.449,
  19.2,
  47.549,
  22.86,
  19.2,
  42.367,
  22.86,
  19.2,
  42.367,
  12.497,
  19.2,
  10.363,
  12.497,
  19.2,
  10.363,
  22.86,
  19.2,
  4.572,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Ceiling_2,
  Roof,
  nonres_roof,
  Corridor_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  6,
  47.549,
  9.449,
  19.2,
  64.922,
  9.449,
  19.2,
  64.922,
  5.791,
  19.2,
  81.991,
  5.791,
  19.2,
  81.991,
  12.497,
  19.2,
  47.549,
  12.497,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Floor,
  Floor,
  nonres_floor,
  Corridor_Flr_6,
  ,
  Surface,
  Corridor_Flr_6_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  12,
  4.572,
  9.449,
  16.152,
  4.572,
  22.86,
  16.152,
  10.363,
  22.86,
  16.152,
  10.363,
  12.497,
  16.152,
  42.367,
  12.497,
  16.152,
  42.367,
  22.86,
  16.152,
  47.549,
  22.86,
  16.152,
  47.549,
  12.497,
  16.152,
  81.991,
  12.497,
  16.152,
  81.991,
  5.791,
  16.152,
  64.922,
  5.791,
  16.152,
  64.922,
  9.449,
  16.152;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_East,
  Wall,
  int_wall,
  Corridor_Flr_6,
  ,
  Surface,
  Banquet_Flr_6_Wall_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  12.497,
  19.2,
  10.363,
  12.497,
  16.152,
  10.363,
  22.86,
  16.152,
  10.363,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_North,
  Wall,
  nonres_ext_wall_top,
  Corridor_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  10.363,
  22.86,
  19.2,
  10.363,
  22.86,
  16.152,
  4.572,
  22.86,
  16.152,
  4.572,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_South,
  Wall,
  int_wall,
  Corridor_Flr_6,
  ,
  Surface,
  Corridor_Flr_6_Wall_1_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  9.449,
  19.2,
  4.572,
  9.449,
  16.152,
  64.922,
  9.449,
  16.152,
  64.922,
  9.449,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_1_West,
  Wall,
  int_wall,
  Corridor_Flr_6,
  ,
  Surface,
  Corridor_Flr_6_Wall_1_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  64.922,
  9.449,
  19.2,
  64.922,
  9.449,
  16.152,
  64.922,
  5.791,
  16.152,
  64.922,
  5.791,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_East,
  Wall,
  int_wall,
  Corridor_Flr_6,
  ,
  Surface,
  Dining_Flr_6_Wall_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  47.549,
  12.497,
  19.2,
  47.549,
  12.497,
  16.152,
  47.549,
  22.86,
  16.152,
  47.549,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_North,
  Wall,
  nonres_ext_wall_top,
  Corridor_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  47.549,
  22.86,
  19.2,
  47.549,
  22.86,
  16.152,
  42.367,
  22.86,
  16.152,
  42.367,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_South,
  Wall,
  nonres_ext_wall_top,
  Corridor_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  64.922,
  5.791,
  19.2,
  64.922,
  5.791,
  16.152,
  81.991,
  5.791,
  16.152,
  81.991,
  5.791,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_2_West,
  Wall,
  int_wall,
  Corridor_Flr_6,
  ,
  Surface,
  Corridor_Flr_6_Wall_2_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  22.86,
  19.2,
  4.572,
  22.86,
  16.152,
  4.572,
  9.449,
  16.152,
  4.572,
  9.449,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_East,
  Wall,
  int_wall,
  Corridor_Flr_6,
  ,
  Surface,
  Kitchen_Flr_6_Wall_1_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  5.791,
  19.2,
  81.991,
  5.791,
  16.152,
  81.991,
  12.497,
  16.152,
  81.991,
  12.497,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_North,
  Wall,
  int_wall,
  Corridor_Flr_6,
  ,
  Surface,
  Banquet_Flr_6_Wall_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  42.367,
  12.497,
  19.2,
  42.367,
  12.497,
  16.152,
  10.363,
  12.497,
  16.152,
  10.363,
  12.497,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_3_West,
  Wall,
  int_wall,
  Corridor_Flr_6,
  ,
  Surface,
  Banquet_Flr_6_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  42.367,
  22.86,
  19.2,
  42.367,
  22.86,
  16.152,
  42.367,
  12.497,
  16.152,
  42.367,
  12.497,
  19.2;

BuildingSurface:Detailed,
  Corridor_Flr_6_Wall_4_North,
  Wall,
  int_wall,
  Corridor_Flr_6,
  ,
  Surface,
  Corridor_Flr_6_Wall_4_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  12.497,
  19.2,
  81.991,
  12.497,
  16.152,
  47.549,
  12.497,
  16.152,
  47.549,
  12.497,
  19.2;

BuildingSurface:Detailed,
  Dining_Flr_6_Ceiling,
  Roof,
  nonres_roof,
  Dining_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  47.549,
  22.86,
  19.2,
  47.549,
  12.497,
  19.2,
  79.553,
  12.497,
  19.2,
  79.553,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Dining_Flr_6_Floor,
  Floor,
  nonres_floor,
  Dining_Flr_6,
  ,
  Surface,
  Dining_Flr_6_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  79.553,
  22.86,
  16.152,
  79.553,
  12.497,
  16.152,
  47.549,
  12.497,
  16.152,
  47.549,
  22.86,
  16.152;

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_East,
  Wall,
  int_wall,
  Dining_Flr_6,
  ,
  Surface,
  Kitchen_Flr_6_Wall_2_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  79.553,
  12.497,
  19.2,
  79.553,
  12.497,
  16.152,
  79.553,
  22.86,
  16.152,
  79.553,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_North,
  Wall,
  nonres_ext_wall_top,
  Dining_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  79.553,
  22.86,
  19.2,
  79.553,
  22.86,
  16.152,
  47.549,
  22.86,
  16.152,
  47.549,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_South,
  Wall,
  int_wall,
  Dining_Flr_6,
  ,
  Surface,
  Dining_Flr_6_Wall_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  47.549,
  12.497,
  19.2,
  47.549,
  12.497,
  16.152,
  79.553,
  12.497,
  16.152,
  79.553,
  12.497,
  19.2;

BuildingSurface:Detailed,
  Dining_Flr_6_Wall_West,
  Wall,
  int_wall,
  Dining_Flr_6,
  ,
  Surface,
  Corridor_Flr_6_Wall_2_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  47.549,
  22.86,
  19.2,
  47.549,
  22.86,
  16.152,
  47.549,
  12.497,
  16.152,
  47.549,
  12.497,
  19.2;

BuildingSurface:Detailed,
  Kitchen_Flr_6_Ceiling,
  Roof,
  nonres_roof,
  Kitchen_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  6,
  79.553,
  12.497,
  19.2,
  81.991,
  12.497,
  19.2,
  81.991,
  5.791,
  19.2,
  86.563,
  5.791,
  19.2,
  86.563,
  22.86,
  19.2,
  79.553,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Kitchen_Flr_6_Floor,
  Floor,
  nonres_floor,
  Kitchen_Flr_6,
  ,
  Surface,
  Kitchen_Flr_6_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  6,
  79.553,
  12.497,
  16.152,
  79.553,
  22.86,
  16.152,
  86.563,
  22.86,
  16.152,
  86.563,
  5.791,
  16.152,
  81.991,
  5.791,
  16.152,
  81.991,
  12.497,
  16.152;

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_1_South,
  Wall,
  nonres_ext_wall_top,
  Kitchen_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  81.991,
  5.791,
  19.2,
  81.991,
  5.791,
  16.152,
  86.563,
  5.791,
  16.152,
  86.563,
  5.791,
  19.2;

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_1_West,
  Wall,
  int_wall,
  Kitchen_Flr_6,
  ,
  Surface,
  Corridor_Flr_6_Wall_3_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  12.497,
  19.2,
  81.991,
  12.497,
  16.152,
  81.991,
  5.791,
  16.152,
  81.991,
  5.791,
  19.2;

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_2_South,
  Wall,
  int_wall,
  Kitchen_Flr_6,
  ,
  Surface,
  Kitchen_Flr_6_Wall_2_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  79.553,
  12.497,
  19.2,
  79.553,
  12.497,
  16.152,
  81.991,
  12.497,
  16.152,
  81.991,
  12.497,
  19.2;

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_2_West,
  Wall,
  int_wall,
  Kitchen_Flr_6,
  ,
  Surface,
  Dining_Flr_6_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  79.553,
  22.86,
  19.2,
  79.553,
  22.86,
  16.152,
  79.553,
  12.497,
  16.152,
  79.553,
  12.497,
  19.2;

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_East,
  Wall,
  nonres_ext_wall_top,
  Kitchen_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  86.563,
  5.791,
  19.2,
  86.563,
  5.791,
  16.152,
  86.563,
  22.86,
  16.152,
  86.563,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Kitchen_Flr_6_Wall_North,
  Wall,
  nonres_ext_wall_top,
  Kitchen_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  86.563,
  22.86,
  19.2,
  86.563,
  22.86,
  16.152,
  79.553,
  22.86,
  16.152,
  79.553,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Laundry_Flr_1_Ceiling,
  Ceiling,
  nonres_floor_ceiling,
  Laundry_Flr_1,
  ,
  Surface,
  Laundry_Flr_1_Ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  22.86,
  3.9624,
  81.991,
  5.791,
  3.9624,
  86.563,
  5.791,
  3.9624,
  86.563,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Laundry_Flr_1_Floor,
  Floor,
  nonres_floor,
  Laundry_Flr_1,
  ,
  Surface,
  Basement_Ceiling_5,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  86.563,
  22.86,
  0.0,
  86.563,
  5.791,
  0.0,
  81.991,
  5.791,
  0.0,
  81.991,
  22.86,
  0.0;

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_East,
  Wall,
  nonres_ext_wall_grd,
  Laundry_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  86.563,
  5.791,
  3.9624,
  86.563,
  5.791,
  0.0,
  86.563,
  22.86,
  0.0,
  86.563,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_North,
  Wall,
  nonres_ext_wall_grd,
  Laundry_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  86.563,
  22.86,
  3.9624,
  86.563,
  22.86,
  0.0,
  81.991,
  22.86,
  0.0,
  81.991,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_South,
  Wall,
  int_wall,
  Laundry_Flr_1,
  ,
  Surface,
  Cafe_Flr_1_Wall_2_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  5.791,
  3.9624,
  81.991,
  5.791,
  0.0,
  86.563,
  5.791,
  0.0,
  86.563,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Laundry_Flr_1_Wall_West,
  Wall,
  int_wall,
  Laundry_Flr_1,
  ,
  Surface,
  Lobby_Flr_1_Wall_3_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  22.86,
  3.9624,
  81.991,
  22.86,
  0.0,
  81.991,
  5.791,
  0.0,
  81.991,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling_1,
  Ceiling,
  nonres_floor_ceiling,
  Lobby_Flr_1,
  ,
  Surface,
  Lobby_Flr_1_Ceiling_1,
  NoSun,
  NoWind,
  Autocalculate,
  10,
  0.0,
  12.497,
  3.9624,
  11.582,
  12.497,
  3.9624,
  11.582,
  5.791,
  3.9624,
  81.991,
  5.791,
  3.9624,
  81.991,
  22.86,
  3.9624,
  78.943,
  22.86,
  3.9624,
  78.943,
  12.497,
  3.9624,
  53.95,
  12.497,
  3.9624,
  53.95,
  22.86,
  3.9624,
  0.0,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Ceiling_2,
  Roof,
  nonres_roof,
  Lobby_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  11.582,
  5.791,
  3.9624,
  11.582,
  0.0,
  3.9624,
  53.95,
  0.0,
  3.9624,
  53.95,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor_1,
  Floor,
  nonres_floor,
  Lobby_Flr_1,
  ,
  Surface,
  Basement_Ceiling_7,
  NoSun,
  NoWind,
  Autocalculate,
  6,
  0.0,
  12.497,
  0.0,
  0.0,
  22.86,
  0.0,
  53.95,
  22.86,
  0.0,
  53.95,
  0.0,
  0.0,
  11.582,
  0.0,
  0.0,
  11.582,
  12.497,
  0.0;

BuildingSurface:Detailed,
  Lobby_Flr_1_Floor_2,
  Floor,
  nonres_floor,
  Lobby_Flr_1,
  ,
  Surface,
  Basement_Ceiling_8,
  NoSun,
  NoWind,
  Autocalculate,
  6,
  53.95,
  12.497,
  0.0,
  78.943,
  12.497,
  0.0,
  78.943,
  22.86,
  0.0,
  81.991,
  22.86,
  0.0,
  81.991,
  5.791,
  0.0,
  53.95,
  5.791,
  0.0;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_East,
  Wall,
  int_wall,
  Lobby_Flr_1,
  ,
  Surface,
  Mech_Flr_1_Wall_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  53.95,
  12.497,
  3.9624,
  53.95,
  12.497,
  0.0,
  53.95,
  22.86,
  0.0,
  53.95,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_North,
  Wall,
  nonres_ext_wall_grd,
  Lobby_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  53.95,
  22.86,
  3.9624,
  53.95,
  22.86,
  0.0,
  0.0,
  22.86,
  0.0,
  0.0,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_South,
  Wall,
  nonres_ext_wall_grd,
  Lobby_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  11.582,
  0.0,
  3.9624,
  11.582,
  0.0,
  0.0,
  53.95,
  0.0,
  0.0,
  53.95,
  0.0,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_1_West,
  Wall,
  nonres_ext_wall_grd,
  Lobby_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  22.86,
  3.9624,
  0.0,
  22.86,
  0.0,
  0.0,
  12.497,
  0.0,
  0.0,
  12.497,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_East,
  Wall,
  int_wall,
  Lobby_Flr_1,
  ,
  Surface,
  Cafe_Flr_1_Wall_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  53.95,
  0.0,
  3.9624,
  53.95,
  0.0,
  0.0,
  53.95,
  5.791,
  0.0,
  53.95,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_North,
  Wall,
  nonres_ext_wall_grd,
  Lobby_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  81.991,
  22.86,
  3.9624,
  81.991,
  22.86,
  0.0,
  78.943,
  22.86,
  0.0,
  78.943,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_South,
  Wall,
  int_wall,
  Lobby_Flr_1,
  ,
  Surface,
  Retail_2_Flr_1_Wall_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  12.497,
  3.9624,
  0.0,
  12.497,
  0.0,
  11.582,
  12.497,
  0.0,
  11.582,
  12.497,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_2_West,
  Wall,
  int_wall,
  Lobby_Flr_1,
  ,
  Surface,
  Retail_1_Flr_1_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  11.582,
  5.791,
  3.9624,
  11.582,
  5.791,
  0.0,
  11.582,
  0.0,
  0.0,
  11.582,
  0.0,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_East,
  Wall,
  int_wall,
  Lobby_Flr_1,
  ,
  Surface,
  Laundry_Flr_1_Wall_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  5.791,
  3.9624,
  81.991,
  5.791,
  0.0,
  81.991,
  22.86,
  0.0,
  81.991,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_North,
  Wall,
  int_wall,
  Lobby_Flr_1,
  ,
  Surface,
  Mech_Flr_1_Wall_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  69.799,
  12.497,
  3.9624,
  69.799,
  12.497,
  0.0,
  53.95,
  12.497,
  0.0,
  53.95,
  12.497,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_South,
  Wall,
  int_wall,
  Lobby_Flr_1,
  ,
  Surface,
  Cafe_Flr_1_Wall_1_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  53.95,
  5.791,
  3.9624,
  53.95,
  5.791,
  0.0,
  81.991,
  5.791,
  0.0,
  81.991,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_3_West,
  Wall,
  int_wall,
  Lobby_Flr_1,
  ,
  Surface,
  Retail_2_Flr_1_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  11.582,
  12.497,
  3.9624,
  11.582,
  12.497,
  0.0,
  11.582,
  5.791,
  0.0,
  11.582,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4_North,
  Wall,
  int_wall,
  Lobby_Flr_1,
  ,
  Surface,
  Storage_Flr_1_Wall_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  78.943,
  12.497,
  3.9624,
  78.943,
  12.497,
  0.0,
  69.799,
  12.497,
  0.0,
  69.799,
  12.497,
  3.9624;

BuildingSurface:Detailed,
  Lobby_Flr_1_Wall_4_West,
  Wall,
  int_wall,
  Lobby_Flr_1,
  ,
  Surface,
  Storage_Flr_1_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  78.943,
  22.86,
  3.9624,
  78.943,
  22.86,
  0.0,
  78.943,
  12.497,
  0.0,
  78.943,
  12.497,
  3.9624;

BuildingSurface:Detailed,
  Mech_Flr_1_Ceiling,
  Ceiling,
  nonres_floor_ceiling,
  Mech_Flr_1,
  ,
  Surface,
  Mech_Flr_1_Ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  53.95,
  22.86,
  3.9624,
  53.95,
  12.497,
  3.9624,
  69.799,
  12.497,
  3.9624,
  69.799,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Mech_Flr_1_Floor,
  Floor,
  nonres_floor,
  Mech_Flr_1,
  ,
  Surface,
  Basement_Ceiling_3,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  69.799,
  22.86,
  0.0,
  69.799,
  12.497,
  0.0,
  53.95,
  12.497,
  0.0,
  53.95,
  22.86,
  0.0;

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_East,
  Wall,
  int_wall,
  Mech_Flr_1,
  ,
  Surface,
  Storage_Flr_1_Wall_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  69.799,
  12.497,
  3.9624,
  69.799,
  12.497,
  0.0,
  69.799,
  22.86,
  0.0,
  69.799,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_North,
  Wall,
  nonres_ext_wall_grd,
  Mech_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  69.799,
  22.86,
  3.9624,
  69.799,
  22.86,
  0.0,
  53.95,
  22.86,
  0.0,
  53.95,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_South,
  Wall,
  int_wall,
  Mech_Flr_1,
  ,
  Surface,
  Lobby_Flr_1_Wall_3_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  53.95,
  12.497,
  3.9624,
  53.95,
  12.497,
  0.0,
  69.799,
  12.497,
  0.0,
  69.799,
  12.497,
  3.9624;

BuildingSurface:Detailed,
  Mech_Flr_1_Wall_West,
  Wall,
  int_wall,
  Mech_Flr_1,
  ,
  Surface,
  Lobby_Flr_1_Wall_1_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  53.95,
  22.86,
  3.9624,
  53.95,
  22.86,
  0.0,
  53.95,
  12.497,
  0.0,
  53.95,
  12.497,
  3.9624;

BuildingSurface:Detailed,
  Retail_1_Flr_1_Ceiling,
  Roof,
  nonres_roof,
  Retail_1_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  5.791,
  3.9624,
  0.0,
  0.0,
  3.9624,
  11.582,
  0.0,
  3.9624,
  11.582,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Retail_1_Flr_1_Floor,
  Floor,
  nonres_floor,
  Retail_1_Flr_1,
  ,
  Surface,
  Basement_Ceiling_1,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  11.582,
  5.791,
  0.0,
  11.582,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  5.791,
  0.0;

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_East,
  Wall,
  int_wall,
  Retail_1_Flr_1,
  ,
  Surface,
  Lobby_Flr_1_Wall_2_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  11.582,
  0.0,
  3.9624,
  11.582,
  0.0,
  0.0,
  11.582,
  5.791,
  0.0,
  11.582,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_North,
  Wall,
  int_wall,
  Retail_1_Flr_1,
  ,
  Surface,
  Retail_2_Flr_1_Wall_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  11.582,
  5.791,
  3.9624,
  11.582,
  5.791,
  0.0,
  0.0,
  5.791,
  0.0,
  0.0,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_South,
  Wall,
  nonres_ext_wall_grd,
  Retail_1_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  0.0,
  3.9624,
  0.0,
  0.0,
  0.0,
  11.582,
  0.0,
  0.0,
  11.582,
  0.0,
  3.9624;

BuildingSurface:Detailed,
  Retail_1_Flr_1_Wall_West,
  Wall,
  nonres_ext_wall_grd,
  Retail_1_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  5.791,
  3.9624,
  0.0,
  5.791,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.9624;

BuildingSurface:Detailed,
  Retail_2_Flr_1_Ceiling,
  Ceiling,
  nonres_floor_ceiling,
  Retail_2_Flr_1,
  ,
  Surface,
  Retail_2_Flr_1_Ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  12.497,
  3.9624,
  0.0,
  5.791,
  3.9624,
  11.582,
  5.791,
  3.9624,
  11.582,
  12.497,
  3.9624;

BuildingSurface:Detailed,
  Retail_2_Flr_1_Floor,
  Floor,
  nonres_floor,
  Retail_2_Flr_1,
  ,
  Surface,
  Basement_Ceiling_2,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  11.582,
  12.497,
  0.0,
  11.582,
  5.791,
  0.0,
  0.0,
  5.791,
  0.0,
  0.0,
  12.497,
  0.0;

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_East,
  Wall,
  int_wall,
  Retail_2_Flr_1,
  ,
  Surface,
  Lobby_Flr_1_Wall_3_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  11.582,
  5.791,
  3.9624,
  11.582,
  5.791,
  0.0,
  11.582,
  12.497,
  0.0,
  11.582,
  12.497,
  3.9624;

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_North,
  Wall,
  int_wall,
  Retail_2_Flr_1,
  ,
  Surface,
  Lobby_Flr_1_Wall_2_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  11.582,
  12.497,
  3.9624,
  11.582,
  12.497,
  0.0,
  0.0,
  12.497,
  0.0,
  0.0,
  12.497,
  3.9624;

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_South,
  Wall,
  int_wall,
  Retail_2_Flr_1,
  ,
  Surface,
  Retail_1_Flr_1_Wall_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  5.791,
  3.9624,
  0.0,
  5.791,
  0.0,
  11.582,
  5.791,
  0.0,
  11.582,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Retail_2_Flr_1_Wall_West,
  Wall,
  nonres_ext_wall_grd,
  Retail_2_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  12.497,
  3.9624,
  0.0,
  12.497,
  0.0,
  0.0,
  5.791,
  0.0,
  0.0,
  5.791,
  3.9624;

BuildingSurface:Detailed,
  Room_1_Flr_3_Ceiling,
  Ceiling,
  nonres_floor_ceiling,
  Room_1_Flr_3,
  ,
  Surface,
  Room_1_Flr_3_Ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  14.326,
  10.056,
  0.0,
  5.791,
  10.056,
  4.572,
  5.791,
  10.056,
  4.572,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Room_1_Flr_3_Floor,
  Floor,
  nonres_floor,
  Room_1_Flr_3,
  ,
  Surface,
  Room_1_Flr_3_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  14.326,
  7.008,
  4.572,
  5.791,
  7.008,
  0.0,
  5.791,
  7.008,
  0.0,
  14.326,
  7.008;

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_East,
  Wall,
  int_wall,
  Room_1_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Wall_3_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  5.791,
  10.056,
  4.572,
  5.791,
  7.008,
  4.572,
  14.326,
  7.008,
  4.572,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_North,
  Wall,
  int_wall,
  Room_1_Flr_3,
  ,
  Surface,
  Room_2_Flr_3_Wall_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  14.326,
  10.056,
  4.572,
  14.326,
  7.008,
  0.0,
  14.326,
  7.008,
  0.0,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_South,
  Wall,
  res_ext_wall_mid,
  Room_1_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  5.791,
  10.056,
  0.0,
  5.791,
  7.008,
  4.572,
  5.791,
  7.008,
  4.572,
  5.791,
  10.056;

BuildingSurface:Detailed,
  Room_1_Flr_3_Wall_West,
  Wall,
  res_ext_wall_mid,
  Room_1_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  14.326,
  10.056,
  0.0,
  14.326,
  7.008,
  0.0,
  5.791,
  7.008,
  0.0,
  5.791,
  10.056;

BuildingSurface:Detailed,
  Room_1_Flr_6_Ceiling,
  Roof,
  res_roof,
  Room_1_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  14.326,
  19.2,
  0.0,
  5.791,
  19.2,
  4.572,
  5.791,
  19.2,
  4.572,
  14.326,
  19.2;

BuildingSurface:Detailed,
  Room_1_Flr_6_Floor,
  Floor,
  nonres_floor,
  Room_1_Flr_6,
  ,
  Surface,
  Room_1_Flr_6_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  14.326,
  16.152,
  4.572,
  5.791,
  16.152,
  0.0,
  5.791,
  16.152,
  0.0,
  14.326,
  16.152;

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_East,
  Wall,
  int_wall,
  Room_1_Flr_6,
  ,
  Surface,
  Room_1_Flr_6_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  5.791,
  19.2,
  4.572,
  5.791,
  16.152,
  4.572,
  14.326,
  16.152,
  4.572,
  14.326,
  19.2;

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_North,
  Wall,
  int_wall,
  Room_1_Flr_6,
  ,
  Surface,
  Room_2_Flr_6_Wall_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  14.326,
  19.2,
  4.572,
  14.326,
  16.152,
  0.0,
  14.326,
  16.152,
  0.0,
  14.326,
  19.2;

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_South,
  Wall,
  res_ext_wall_top,
  Room_1_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  5.791,
  19.2,
  0.0,
  5.791,
  16.152,
  4.572,
  5.791,
  16.152,
  4.572,
  5.791,
  19.2;

BuildingSurface:Detailed,
  Room_1_Flr_6_Wall_West,
  Wall,
  res_ext_wall_top,
  Room_1_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  14.326,
  19.2,
  0.0,
  14.326,
  16.152,
  0.0,
  5.791,
  16.152,
  0.0,
  5.791,
  19.2;

BuildingSurface:Detailed,
  Room_2_Flr_3_Ceiling,
  Ceiling,
  nonres_floor_ceiling,
  Room_2_Flr_3,
  ,
  Surface,
  Room_2_Flr_3_Ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  22.86,
  10.056,
  0.0,
  14.326,
  10.056,
  4.572,
  14.326,
  10.056,
  4.572,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Room_2_Flr_3_Floor,
  Floor,
  nonres_floor,
  Room_2_Flr_3,
  ,
  Surface,
  Room_2_Flr_3_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  22.86,
  7.008,
  4.572,
  14.326,
  7.008,
  0.0,
  14.326,
  7.008,
  0.0,
  22.86,
  7.008;

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_East,
  Wall,
  int_wall,
  Room_2_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Wall_4_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  14.326,
  10.056,
  4.572,
  14.326,
  7.008,
  4.572,
  22.86,
  7.008,
  4.572,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_North,
  Wall,
  res_ext_wall_mid,
  Room_2_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  4.572,
  22.86,
  10.056,
  4.572,
  22.86,
  7.008,
  0.0,
  22.86,
  7.008,
  0.0,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_South,
  Wall,
  int_wall,
  Room_2_Flr_3,
  ,
  Surface,
  Room_1_Flr_3_Wall_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  14.326,
  10.056,
  0.0,
  14.326,
  7.008,
  4.572,
  14.326,
  7.008,
  4.572,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Room_2_Flr_3_Wall_West,
  Wall,
  res_ext_wall_mid,
  Room_2_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  22.86,
  10.056,
  0.0,
  22.86,
  7.008,
  0.0,
  14.326,
  7.008,
  0.0,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Room_2_Flr_6_Ceiling,
  Roof,
  res_roof,
  Room_2_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  22.86,
  19.2,
  0.0,
  14.326,
  19.2,
  4.572,
  14.326,
  19.2,
  4.572,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Room_2_Flr_6_Floor,
  Floor,
  nonres_floor,
  Room_2_Flr_6,
  ,
  Surface,
  Room_2_Flr_6_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  22.86,
  16.152,
  4.572,
  14.326,
  16.152,
  0.0,
  14.326,
  16.152,
  0.0,
  22.86,
  16.152;

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_East,
  Wall,
  int_wall,
  Room_2_Flr_6,
  ,
  Surface,
  Room_2_Flr_6_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  14.326,
  19.2,
  4.572,
  14.326,
  16.152,
  4.572,
  22.86,
  16.152,
  4.572,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_North,
  Wall,
  res_ext_wall_top,
  Room_2_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  4.572,
  22.86,
  19.2,
  4.572,
  22.86,
  16.152,
  0.0,
  22.86,
  16.152,
  0.0,
  22.86,
  19.2;

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_South,
  Wall,
  int_wall,
  Room_2_Flr_6,
  ,
  Surface,
  Room_1_Flr_6_Wall_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  0.0,
  14.326,
  19.2,
  0.0,
  14.326,
  16.152,
  4.572,
  14.326,
  16.152,
  4.572,
  14.326,
  19.2;

BuildingSurface:Detailed,
  Room_2_Flr_6_Wall_West,
  Wall,
  res_ext_wall_top,
  Room_2_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  0.0,
  22.86,
  19.2,
  0.0,
  22.86,
  16.152,
  0.0,
  14.326,
  16.152,
  0.0,
  14.326,
  19.2;

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Ceiling,
  Roof,
  res_roof,
  Room_3_Mult9_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  4.572,
  9.449,
  19.2,
  4.572,
  5.791,
  19.2,
  11.278,
  5.791,
  19.2,
  11.278,
  9.449,
  19.2;

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Floor,
  Floor,
  nonres_floor,
  Room_3_Mult9_Flr_6,
  ,
  Surface,
  Room_3_Mult9_Flr_6_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  11.278,
  9.449,
  16.152,
  11.278,
  5.791,
  16.152,
  4.572,
  5.791,
  16.152,
  4.572,
  9.449,
  16.152;

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_East,
  Wall,
  int_wall,
  Room_3_Mult9_Flr_6,
  ,
  Surface,
  Room_3_Mult9_Flr_6_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  11.278,
  5.791,
  19.2,
  11.278,
  5.791,
  16.152,
  11.278,
  9.449,
  16.152,
  11.278,
  9.449,
  19.2;

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_North,
  Wall,
  int_wall,
  Room_3_Mult9_Flr_6,
  ,
  Surface,
  Room_3_Mult9_Flr_6_Wall_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  11.278,
  9.449,
  19.2,
  11.278,
  9.449,
  16.152,
  4.572,
  9.449,
  16.152,
  4.572,
  9.449,
  19.2;

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_South,
  Wall,
  res_ext_wall_top,
  Room_3_Mult9_Flr_6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  4.572,
  5.791,
  19.2,
  4.572,
  5.791,
  16.152,
  11.278,
  5.791,
  16.152,
  11.278,
  5.791,
  19.2;

BuildingSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_West,
  Wall,
  int_wall,
  Room_3_Mult9_Flr_6,
  ,
  Surface,
  Room_3_Mult9_Flr_6_Wall_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  4.572,
  9.449,
  19.2,
  4.572,
  9.449,
  16.152,
  4.572,
  5.791,
  16.152,
  4.572,
  5.791,
  19.2;

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Ceiling,
  Ceiling,
  nonres_floor_ceiling,
  Room_3_Mult19_Flr_3,
  ,
  Surface,
  Room_3_Mult19_Flr_3_Ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  6.706,
  12.497,
  10.056,
  6.706,
  5.791,
  10.056,
  10.363,
  5.791,
  10.056,
  10.363,
  12.497,
  10.056;

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Floor,
  Floor,
  nonres_floor,
  Room_3_Mult19_Flr_3,
  ,
  Surface,
  Room_3_Mult19_Flr_3_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  12.497,
  7.008,
  10.363,
  5.791,
  7.008,
  6.706,
  5.791,
  7.008,
  6.706,
  12.497,
  7.008;

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_East,
  Wall,
  int_wall,
  Room_3_Mult19_Flr_3,
  ,
  Surface,
  Room_3_Mult19_Flr_3_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  5.791,
  10.056,
  10.363,
  5.791,
  7.008,
  10.363,
  12.497,
  7.008,
  10.363,
  12.497,
  10.056;

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_North,
  Wall,
  int_wall,
  Room_3_Mult19_Flr_3,
  ,
  Surface,
  Room_3_Mult19_Flr_3_Wall_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  12.497,
  10.056,
  10.363,
  12.497,
  7.008,
  6.706,
  12.497,
  7.008,
  6.706,
  12.497,
  10.056;

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_South,
  Wall,
  res_ext_wall_mid,
  Room_3_Mult19_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  6.706,
  5.791,
  10.056,
  6.706,
  5.791,
  7.008,
  10.363,
  5.791,
  7.008,
  10.363,
  5.791,
  10.056;

BuildingSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_West,
  Wall,
  int_wall,
  Room_3_Mult19_Flr_3,
  ,
  Surface,
  Room_3_Mult19_Flr_3_Wall_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  6.706,
  12.497,
  10.056,
  6.706,
  12.497,
  7.008,
  6.706,
  5.791,
  7.008,
  6.706,
  5.791,
  10.056;

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Ceiling,
  Ceiling,
  nonres_floor_ceiling,
  Room_4_Mult19_Flr_3,
  ,
  Surface,
  Room_4_Mult19_Flr_3_Ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  22.86,
  10.056,
  10.363,
  16.154,
  10.056,
  14.021,
  16.154,
  10.056,
  14.021,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Floor,
  Floor,
  nonres_floor,
  Room_4_Mult19_Flr_3,
  ,
  Surface,
  Room_4_Mult19_Flr_3_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  14.021,
  22.86,
  7.008,
  14.021,
  16.154,
  7.008,
  10.363,
  16.154,
  7.008,
  10.363,
  22.86,
  7.008;

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_East,
  Wall,
  int_wall,
  Room_4_Mult19_Flr_3,
  ,
  Surface,
  Room_4_Mult19_Flr_3_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  14.021,
  16.154,
  10.056,
  14.021,
  16.154,
  7.008,
  14.021,
  22.86,
  7.008,
  14.021,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_North,
  Wall,
  res_ext_wall_mid,
  Room_4_Mult19_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  14.021,
  22.86,
  10.056,
  14.021,
  22.86,
  7.008,
  10.363,
  22.86,
  7.008,
  10.363,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_South,
  Wall,
  int_wall,
  Room_4_Mult19_Flr_3,
  ,
  Surface,
  Room_4_Mult19_Flr_3_Wall_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  16.154,
  10.056,
  10.363,
  16.154,
  7.008,
  14.021,
  16.154,
  7.008,
  14.021,
  16.154,
  10.056;

BuildingSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_West,
  Wall,
  int_wall,
  Room_4_Mult19_Flr_3,
  ,
  Surface,
  Room_4_Mult19_Flr_3_Wall_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  10.363,
  22.86,
  10.056,
  10.363,
  22.86,
  7.008,
  10.363,
  16.154,
  7.008,
  10.363,
  16.154,
  10.056;

BuildingSurface:Detailed,
  Room_5_Flr_3_Ceiling,
  Ceiling,
  nonres_floor_ceiling,
  Room_5_Flr_3,
  ,
  Surface,
  Room_5_Flr_3_Ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  14.326,
  10.056,
  81.991,
  5.791,
  10.056,
  86.563,
  5.791,
  10.056,
  86.563,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Room_5_Flr_3_Floor,
  Floor,
  nonres_floor,
  Room_5_Flr_3,
  ,
  Surface,
  Room_5_Flr_3_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  86.563,
  14.326,
  7.008,
  86.563,
  5.791,
  7.008,
  81.991,
  5.791,
  7.008,
  81.991,
  14.326,
  7.008;

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_East,
  Wall,
  res_ext_wall_mid,
  Room_5_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  86.563,
  5.791,
  10.056,
  86.563,
  5.791,
  7.008,
  86.563,
  14.326,
  7.008,
  86.563,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_North,
  Wall,
  int_wall,
  Room_5_Flr_3,
  ,
  Surface,
  Room_6_Flr_3_Wall_South,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  86.563,
  14.326,
  10.056,
  86.563,
  14.326,
  7.008,
  81.991,
  14.326,
  7.008,
  81.991,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_South,
  Wall,
  res_ext_wall_mid,
  Room_5_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  81.991,
  5.791,
  10.056,
  81.991,
  5.791,
  7.008,
  86.563,
  5.791,
  7.008,
  86.563,
  5.791,
  10.056;

BuildingSurface:Detailed,
  Room_5_Flr_3_Wall_West,
  Wall,
  int_wall,
  Room_5_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Wall_3_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  14.326,
  10.056,
  81.991,
  14.326,
  7.008,
  81.991,
  5.791,
  7.008,
  81.991,
  5.791,
  10.056;

BuildingSurface:Detailed,
  Room_6_Flr_3_Ceiling,
  Ceiling,
  nonres_floor_ceiling,
  Room_6_Flr_3,
  ,
  Surface,
  Room_6_Flr_3_Ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  22.86,
  10.056,
  81.991,
  14.326,
  10.056,
  86.563,
  14.326,
  10.056,
  86.563,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Room_6_Flr_3_Floor,
  Floor,
  nonres_floor,
  Room_6_Flr_3,
  ,
  Surface,
  Room_6_Flr_3_Floor,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  86.563,
  22.86,
  7.008,
  86.563,
  14.326,
  7.008,
  81.991,
  14.326,
  7.008,
  81.991,
  22.86,
  7.008;

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_East,
  Wall,
  res_ext_wall_mid,
  Room_6_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  86.563,
  14.326,
  10.056,
  86.563,
  14.326,
  7.008,
  86.563,
  22.86,
  7.008,
  86.563,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_North,
  Wall,
  res_ext_wall_mid,
  Room_6_Flr_3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  86.563,
  22.86,
  10.056,
  86.563,
  22.86,
  7.008,
  81.991,
  22.86,
  7.008,
  81.991,
  22.86,
  10.056;

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_South,
  Wall,
  int_wall,
  Room_6_Flr_3,
  ,
  Surface,
  Room_5_Flr_3_Wall_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  14.326,
  10.056,
  81.991,
  14.326,
  7.008,
  86.563,
  14.326,
  7.008,
  86.563,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Room_6_Flr_3_Wall_West,
  Wall,
  int_wall,
  Room_6_Flr_3,
  ,
  Surface,
  Corridor_Flr_3_Wall_4_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  81.991,
  22.86,
  10.056,
  81.991,
  22.86,
  7.008,
  81.991,
  14.326,
  7.008,
  81.991,
  14.326,
  10.056;

BuildingSurface:Detailed,
  Storage_Flr_1_Ceiling,
  Ceiling,
  nonres_floor_ceiling,
  Storage_Flr_1,
  ,
  Surface,
  Storage_Flr_1_Ceiling,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  69.799,
  22.86,
  3.9624,
  69.799,
  12.497,
  3.9624,
  78.943,
  12.497,
  3.9624,
  78.943,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Storage_Flr_1_Floor,
  Floor,
  nonres_floor,
  Storage_Flr_1,
  ,
  Surface,
  Basement_Ceiling_4,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  78.943,
  22.86,
  0.0,
  78.943,
  12.497,
  0.0,
  69.799,
  12.497,
  0.0,
  69.799,
  22.86,
  0.0;

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_East,
  Wall,
  int_wall,
  Storage_Flr_1,
  ,
  Surface,
  Lobby_Flr_1_Wall_4_West,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  78.943,
  12.497,
  3.9624,
  78.943,
  12.497,
  0.0,
  78.943,
  22.86,
  0.0,
  78.943,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_North,
  Wall,
  nonres_ext_wall_grd,
  Storage_Flr_1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  Autocalculate,
  4,
  78.943,
  22.86,
  3.9624,
  78.943,
  22.86,
  0.0,
  69.799,
  22.86,
  0.0,
  69.799,
  22.86,
  3.9624;

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_South,
  Wall,
  int_wall,
  Storage_Flr_1,
  ,
  Surface,
  Lobby_Flr_1_Wall_4_North,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  69.799,
  12.497,
  3.9624,
  69.799,
  12.497,
  0.0,
  78.943,
  12.497,
  0.0,
  78.943,
  12.497,
  3.9624;

BuildingSurface:Detailed,
  Storage_Flr_1_Wall_West,
  Wall,
  int_wall,
  Storage_Flr_1,
  ,
  Surface,
  Mech_Flr_1_Wall_East,
  NoSun,
  NoWind,
  Autocalculate,
  4,
  69.799,
  22.86,
  3.9624,
  69.799,
  22.86,
  0.0,
  69.799,
  12.497,
  0.0,
  69.799,
  12.497,
  3.9624;

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_3 Cooling Coil,
  Room_1_Flr_3 CCoil Water Inlet,
  Room_1_Flr_3 CCoil Water Outlet,
  Room_1_Flr_3 Return,
  Room_1_Flr_3 Cooling Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  4.4357872,
  30.0,
  27.0,
  19.0,
  WSHP_CoolCapCurveTot,
  WSHP_CoolCapCurveSens,
  WSHP_CoolPowerCurve,
  WSHP_COOL_PLFFPLR,
  0,
  0;

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_6 Cooling Coil,
  Room_1_Flr_6 CCoil Water Inlet,
  Room_1_Flr_6 CCoil Water Outlet,
  Room_1_Flr_6 Return,
  Room_1_Flr_6 Cooling Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  4.13986016,
  30.0,
  27.0,
  19.0,
  WSHP_CoolCapCurveTot,
  WSHP_CoolCapCurveSens,
  WSHP_CoolPowerCurve,
  WSHP_COOL_PLFFPLR,
  0,
  0;

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_3 Cooling Coil,
  Room_2_Flr_3 CCoil Water Inlet,
  Room_2_Flr_3 CCoil Water Outlet,
  Room_2_Flr_3 Return,
  Room_2_Flr_3 Cooling Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  4.4357872,
  30.0,
  27.0,
  19.0,
  WSHP_CoolCapCurveTot,
  WSHP_CoolCapCurveSens,
  WSHP_CoolPowerCurve,
  WSHP_COOL_PLFFPLR,
  0,
  0;

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_6 Cooling Coil,
  Room_2_Flr_6 CCoil Water Inlet,
  Room_2_Flr_6 CCoil Water Outlet,
  Room_2_Flr_6 Return,
  Room_2_Flr_6 Cooling Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  4.13986016,
  30.0,
  27.0,
  19.0,
  WSHP_CoolCapCurveTot,
  WSHP_CoolCapCurveSens,
  WSHP_CoolPowerCurve,
  WSHP_COOL_PLFFPLR,
  0,
  0;

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_3_Mult9_Flr_6 Cooling Coil,
  Room_3_Mult9_Flr_6 CCoil Water Inlet,
  Room_3_Mult9_Flr_6 CCoil Water Outlet,
  Room_3_Mult9_Flr_6 Return,
  Room_3_Mult9_Flr_6 Cooling Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  4.4357872,
  30.0,
  27.0,
  19.0,
  WSHP_CoolCapCurveTot,
  WSHP_CoolCapCurveSens,
  WSHP_CoolPowerCurve,
  WSHP_COOL_PLFFPLR,
  0,
  0;

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_3_Mult19_Flr_3 Cooling Coil,
  Room_3_Mult19_Flr_3 CCoil Water Inlet,
  Room_3_Mult19_Flr_3 CCoil Water Outlet,
  Room_3_Mult19_Flr_3 Return,
  Room_3_Mult19_Flr_3 Cooling Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  4.460248,
  30.0,
  27.0,
  19.0,
  WSHP_CoolCapCurveTot,
  WSHP_CoolCapCurveSens,
  WSHP_CoolPowerCurve,
  WSHP_COOL_PLFFPLR,
  0,
  0;

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_4_Mult19_Flr_3 Cooling Coil,
  Room_4_Mult19_Flr_3 CCoil Water Inlet,
  Room_4_Mult19_Flr_3 CCoil Water Outlet,
  Room_4_Mult19_Flr_3 Return,
  Room_4_Mult19_Flr_3 Cooling Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  4.460248,
  30.0,
  27.0,
  19.0,
  WSHP_CoolCapCurveTot,
  WSHP_CoolCapCurveSens,
  WSHP_CoolPowerCurve,
  WSHP_COOL_PLFFPLR,
  0,
  0;

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_5_Flr_3 Cooling Coil,
  Room_5_Flr_3 CCoil Water Inlet,
  Room_5_Flr_3 CCoil Water Outlet,
  Room_5_Flr_3 Return,
  Room_5_Flr_3 Cooling Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  4.4357872,
  30.0,
  27.0,
  19.0,
  WSHP_CoolCapCurveTot,
  WSHP_CoolCapCurveSens,
  WSHP_CoolPowerCurve,
  WSHP_COOL_PLFFPLR,
  0,
  0;

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_6_Flr_3 Cooling Coil,
  Room_6_Flr_3 CCoil Water Inlet,
  Room_6_Flr_3 CCoil Water Outlet,
  Room_6_Flr_3 Return,
  Room_6_Flr_3 Cooling Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  Autosize,
  4.4357872,
  30.0,
  27.0,
  19.0,
  WSHP_CoolCapCurveTot,
  WSHP_CoolCapCurveSens,
  WSHP_CoolPowerCurve,
  WSHP_COOL_PLFFPLR,
  0,
  0;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Basement Cooling Coil,
  PSZ_Basement CCoil Water Inlet,
  PSZ_Basement CCoil Water Outlet,
  PSZ_Basement Mixed Air Outlet,
  PSZ_Basement Cooling Coil Outlet,
  2,
  2,
  56112.099282006,
  2.4691974626292,
  0.00256757743894603,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  28056.049641003,
  0.75,
  4.29,
  1.62967032533527,
  0.00128378871947301,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  56112.099282006,
  0.75,
  4.29,
  2.4691974626292,
  0.00256757743894603,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_3 Cooling Coil,
  PSZ_Corridor_Flr_3 CCoil Water Inlet,
  PSZ_Corridor_Flr_3 CCoil Water Outlet,
  PSZ_Corridor_Flr_3 Mixed Air Outlet,
  PSZ_Corridor_Flr_3 Cooling Coil Outlet,
  2,
  2,
  38169.3180828825,
  1.57463411411732,
  0.00174655165683654,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  19084.6590414412,
  0.75,
  4.29,
  1.03925851531743,
  0.000873275828418268,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  38169.3180828825,
  0.75,
  4.29,
  1.57463411411732,
  0.00174655165683654,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_6 Cooling Coil,
  PSZ_Corridor_Flr_6 CCoil Water Inlet,
  PSZ_Corridor_Flr_6 CCoil Water Outlet,
  PSZ_Corridor_Flr_6 Mixed Air Outlet,
  PSZ_Corridor_Flr_6 Cooling Coil Outlet,
  2,
  2,
  17331.7721537452,
  0.85143756900676,
  0.000793067230211073,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  8665.8860768726,
  0.75,
  4.29,
  0.561948795544462,
  0.000396533615105537,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  17331.7721537452,
  0.75,
  4.29,
  0.85143756900676,
  0.000793067230211073,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Laundry_Flr_1 Cooling Coil,
  PSZ_Laundry_Flr_1 CCoil Water Inlet,
  PSZ_Laundry_Flr_1 CCoil Water Outlet,
  PSZ_Laundry_Flr_1 Mixed Air Outlet,
  PSZ_Laundry_Flr_1 Cooling Coil Outlet,
  2,
  2,
  61060.5690775684,
  3.83621487726221,
  0.00279400951985137,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  30530.2845387842,
  0.75,
  4.29,
  2.53190181899306,
  0.00139700475992569,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  61060.5690775684,
  0.75,
  4.29,
  3.83621487726221,
  0.00279400951985137,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Lobby_Flr_1 Cooling Coil,
  PSZ_Lobby_Flr_1 CCoil Water Inlet,
  PSZ_Lobby_Flr_1 CCoil Water Outlet,
  PSZ_Lobby_Flr_1 Mixed Air Outlet,
  PSZ_Lobby_Flr_1 Cooling Coil Outlet,
  2,
  2,
  139357.100996303,
  5.4269982206743,
  0.00637670222738884,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  69678.5504981516,
  0.75,
  4.29,
  3.58181882564504,
  0.00318835111369442,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  139357.100996303,
  0.75,
  4.29,
  5.4269982206743,
  0.00637670222738884,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Mech_Flr_1 Cooling Coil,
  PSZ_Mech_Flr_1 CCoil Water Inlet,
  PSZ_Mech_Flr_1 CCoil Water Outlet,
  PSZ_Mech_Flr_1 Mixed Air Outlet,
  PSZ_Mech_Flr_1 Cooling Coil Outlet,
  2,
  2,
  3996.99504078767,
  0.235822926106655,
  0.000182894499076362,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  1998.49752039384,
  0.75,
  4.29,
  0.155643131230392,
  0.0000914472495381811,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  3996.99504078767,
  0.75,
  4.29,
  0.235822926106655,
  0.000182894499076362,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Banquet_Flr_6 Cooling Coil,
  PSZ_NoTSPR_Banquet_Flr_6 CCoil Water Inlet,
  PSZ_NoTSPR_Banquet_Flr_6 CCoil Water Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Cooling Coil Outlet,
  2,
  2,
  62655.4974102985,
  2.15598759619305,
  0.00286699025050044,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  31327.7487051493,
  0.75,
  4.29,
  1.42295181348741,
  0.00143349512525022,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  62655.4974102985,
  0.75,
  4.29,
  2.15598759619305,
  0.00286699025050044,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Cafe_Flr_1 Cooling Coil,
  PSZ_NoTSPR_Cafe_Flr_1 CCoil Water Inlet,
  PSZ_NoTSPR_Cafe_Flr_1 CCoil Water Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Mixed Air Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Cooling Coil Outlet,
  2,
  2,
  46588.5778340169,
  1.78126343213603,
  0.00213180014452895,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  23294.2889170085,
  0.75,
  4.29,
  1.17563386520978,
  0.00106590007226447,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  46588.5778340169,
  0.75,
  4.29,
  1.78126343213603,
  0.00213180014452895,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Dining_Flr_6 Cooling Coil,
  PSZ_NoTSPR_Dining_Flr_6 CCoil Water Inlet,
  PSZ_NoTSPR_Dining_Flr_6 CCoil Water Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Cooling Coil Outlet,
  2,
  2,
  64766.1348371793,
  2.26231868290794,
  0.00296356879787965,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  32383.0674185896,
  0.75,
  4.29,
  1.49313033071924,
  0.00148178439893983,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  64766.1348371793,
  0.75,
  4.29,
  2.26231868290794,
  0.00296356879787965,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Kitchen_Flr_6 Cooling Coil,
  PSZ_NoTSPR_Kitchen_Flr_6 CCoil Water Inlet,
  PSZ_NoTSPR_Kitchen_Flr_6 CCoil Water Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Cooling Coil Outlet,
  2,
  2,
  51390.3426390273,
  2.24464123310645,
  0.00235151929847661,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  25695.1713195136,
  0.75,
  4.29,
  1.48146321385026,
  0.00117575964923831,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  51390.3426390273,
  0.75,
  4.29,
  2.24464123310645,
  0.00235151929847661,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_1_Flr_1 Cooling Coil,
  PSZ_Retail_1_Flr_1 CCoil Water Inlet,
  PSZ_Retail_1_Flr_1 CCoil Water Outlet,
  PSZ_Retail_1_Flr_1 Mixed Air Outlet,
  PSZ_Retail_1_Flr_1 Cooling Coil Outlet,
  2,
  2,
  8767.55526290678,
  0.412557355199417,
  0.000401185793720088,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  4383.77763145339,
  0.75,
  4.29,
  0.272287854431615,
  0.000200592896860044,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  8767.55526290678,
  0.75,
  4.29,
  0.412557355199417,
  0.000401185793720088,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_2_Flr_1 Cooling Coil,
  PSZ_Retail_2_Flr_1 CCoil Water Inlet,
  PSZ_Retail_2_Flr_1 CCoil Water Outlet,
  PSZ_Retail_2_Flr_1 Mixed Air Outlet,
  PSZ_Retail_2_Flr_1 Cooling Coil Outlet,
  2,
  2,
  6076.52306938867,
  0.239701447908328,
  0.000278049542609087,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  3038.26153469434,
  0.75,
  4.29,
  0.158202955619496,
  0.000139024771304543,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  6076.52306938867,
  0.75,
  4.29,
  0.239701447908328,
  0.000278049542609087,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Storage_Flr_1 Cooling Coil,
  PSZ_Storage_Flr_1 CCoil Water Inlet,
  PSZ_Storage_Flr_1 CCoil Water Outlet,
  PSZ_Storage_Flr_1 Mixed Air Outlet,
  PSZ_Storage_Flr_1 Cooling Coil Outlet,
  2,
  2,
  3030.90300530568,
  0.112494605838496,
  0.000138688059716777,
  ,
  ,
  2.5,
  60,
  60,
  0,
  VarSpdWshp_PLF_fPLR,
  1515.45150265284,
  0.75,
  4.29,
  0.0742464398534073,
  0.0000693440298583886,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  3030.90300530568,
  0.75,
  4.29,
  0.112494605838496,
  0.000138688059716777,
  VarSpdWshpCCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpCEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:Electric,
  PSZ_Basement_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_Basement Supply Fan Outlet,
  PSZ_Basement Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_Corridor_Flr_3_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_Corridor_Flr_3 Supply Fan Outlet,
  PSZ_Corridor_Flr_3 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_Corridor_Flr_6_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_Corridor_Flr_6 Supply Fan Outlet,
  PSZ_Corridor_Flr_6 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_Laundry_Flr_1_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_Laundry_Flr_1 Supply Fan Outlet,
  PSZ_Laundry_Flr_1 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_Lobby_Flr_1_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_Lobby_Flr_1 Supply Fan Outlet,
  PSZ_Lobby_Flr_1 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_Mech_Flr_1_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_Mech_Flr_1 Supply Fan Outlet,
  PSZ_Mech_Flr_1 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_NoTSPR_Banquet_Flr_6_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_NoTSPR_Cafe_Flr_1_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Fan Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_NoTSPR_Dining_Flr_6_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_NoTSPR_Dining_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_NoTSPR_Kitchen_Flr_6_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_Retail_1_Flr_1_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_Retail_1_Flr_1 Supply Fan Outlet,
  PSZ_Retail_1_Flr_1 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_Retail_2_Flr_1_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_Retail_2_Flr_1 Supply Fan Outlet,
  PSZ_Retail_2_Flr_1 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  PSZ_Storage_Flr_1_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  PSZ_Storage_Flr_1 Supply Fan Outlet,
  PSZ_Storage_Flr_1 Supply Equipment Outlet Node;

Coil:Heating:Electric,
  Room_1_Flr_3_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  Room_1_Flr_3 Supply Fan Outlet,
  Room_1_Flr_3 Supply Inlet;

Coil:Heating:Electric,
  Room_1_Flr_6_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  Room_1_Flr_6 Supply Fan Outlet,
  Room_1_Flr_6 Supply Inlet;

Coil:Heating:Electric,
  Room_2_Flr_3_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  Room_2_Flr_3 Supply Fan Outlet,
  Room_2_Flr_3 Supply Inlet;

Coil:Heating:Electric,
  Room_2_Flr_6_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  Room_2_Flr_6 Supply Fan Outlet,
  Room_2_Flr_6 Supply Inlet;

Coil:Heating:Electric,
  Room_3_Mult9_Flr_6_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  Room_3_Mult9_Flr_6 Supply Fan Outlet,
  Room_3_Mult9_Flr_6 Supply Inlet;

Coil:Heating:Electric,
  Room_3_Mult19_Flr_3_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  Room_3_Mult19_Flr_3 Supply Fan Outlet,
  Room_3_Mult19_Flr_3 Supply Inlet;

Coil:Heating:Electric,
  Room_4_Mult19_Flr_3_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  Room_4_Mult19_Flr_3 Supply Fan Outlet,
  Room_4_Mult19_Flr_3 Supply Inlet;

Coil:Heating:Electric,
  Room_5_Flr_3_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  Room_5_Flr_3 Supply Fan Outlet,
  Room_5_Flr_3 Supply Inlet;

Coil:Heating:Electric,
  Room_6_Flr_3_SuppHeatCoil,
  Always_On,
  1,
  Autosize,
  Room_6_Flr_3 Supply Fan Outlet,
  Room_6_Flr_3 Supply Inlet;

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_3 Heating Coil,
  Room_1_Flr_3 HCoil Water Inlet,
  Room_1_Flr_3 HCoil Water Outlet,
  Room_1_Flr_3 Cooling Coil Outlet,
  Room_1_Flr_3 Heating Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  4.6098752,
  20.0,
  20.0,
  1.0,
  WSHP_HeatCapCurve,
  WSHP_HeatPowerCurve,
  WSHP_HEAT_PLFFPLR;

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_6 Heating Coil,
  Room_1_Flr_6 HCoil Water Inlet,
  Room_1_Flr_6 HCoil Water Outlet,
  Room_1_Flr_6 Cooling Coil Outlet,
  Room_1_Flr_6 Heating Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  4.6098752,
  20.0,
  20.0,
  1.0,
  WSHP_HeatCapCurve,
  WSHP_HeatPowerCurve,
  WSHP_HEAT_PLFFPLR;

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_3 Heating Coil,
  Room_2_Flr_3 HCoil Water Inlet,
  Room_2_Flr_3 HCoil Water Outlet,
  Room_2_Flr_3 Cooling Coil Outlet,
  Room_2_Flr_3 Heating Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  4.6098752,
  20.0,
  20.0,
  1.0,
  WSHP_HeatCapCurve,
  WSHP_HeatPowerCurve,
  WSHP_HEAT_PLFFPLR;

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_6 Heating Coil,
  Room_2_Flr_6 HCoil Water Inlet,
  Room_2_Flr_6 HCoil Water Outlet,
  Room_2_Flr_6 Cooling Coil Outlet,
  Room_2_Flr_6 Heating Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  4.6098752,
  20.0,
  20.0,
  1.0,
  WSHP_HeatCapCurve,
  WSHP_HeatPowerCurve,
  WSHP_HEAT_PLFFPLR;

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_3_Mult9_Flr_6 Heating Coil,
  Room_3_Mult9_Flr_6 HCoil Water Inlet,
  Room_3_Mult9_Flr_6 HCoil Water Outlet,
  Room_3_Mult9_Flr_6 Cooling Coil Outlet,
  Room_3_Mult9_Flr_6 Heating Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  4.6098752,
  20.0,
  20.0,
  1.0,
  WSHP_HeatCapCurve,
  WSHP_HeatPowerCurve,
  WSHP_HEAT_PLFFPLR;

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_3_Mult19_Flr_3 Heating Coil,
  Room_3_Mult19_Flr_3 HCoil Water Inlet,
  Room_3_Mult19_Flr_3 HCoil Water Outlet,
  Room_3_Mult19_Flr_3 Cooling Coil Outlet,
  Room_3_Mult19_Flr_3 Heating Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  4.6098752,
  20.0,
  20.0,
  1.0,
  WSHP_HeatCapCurve,
  WSHP_HeatPowerCurve,
  WSHP_HEAT_PLFFPLR;

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_4_Mult19_Flr_3 Heating Coil,
  Room_4_Mult19_Flr_3 HCoil Water Inlet,
  Room_4_Mult19_Flr_3 HCoil Water Outlet,
  Room_4_Mult19_Flr_3 Cooling Coil Outlet,
  Room_4_Mult19_Flr_3 Heating Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  4.6098752,
  20.0,
  20.0,
  1.0,
  WSHP_HeatCapCurve,
  WSHP_HeatPowerCurve,
  WSHP_HEAT_PLFFPLR;

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_5_Flr_3 Heating Coil,
  Room_5_Flr_3 HCoil Water Inlet,
  Room_5_Flr_3 HCoil Water Outlet,
  Room_5_Flr_3 Cooling Coil Outlet,
  Room_5_Flr_3 Heating Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  4.6098752,
  20.0,
  20.0,
  1.0,
  WSHP_HeatCapCurve,
  WSHP_HeatPowerCurve,
  WSHP_HEAT_PLFFPLR;

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_6_Flr_3 Heating Coil,
  Room_6_Flr_3 HCoil Water Inlet,
  Room_6_Flr_3 HCoil Water Outlet,
  Room_6_Flr_3 Cooling Coil Outlet,
  Room_6_Flr_3 Heating Coil Outlet,
  Autosize,
  Autosize,
  Autosize,
  4.6098752,
  20.0,
  20.0,
  1.0,
  WSHP_HeatCapCurve,
  WSHP_HeatPowerCurve,
  WSHP_HEAT_PLFFPLR;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Basement Heating Coil,
  PSZ_Basement HCoil Water Inlet,
  PSZ_Basement HCoil Water Outlet,
  PSZ_Basement Cooling Coil Outlet,
  PSZ_Basement Heating Coil Outlet,
  2,
  2,
  56112.099282006,
  2.4691974626292,
  0.00256757743894603,
  VarSpdWshp_PLF_fPLR,
  28056.049641003,
  5.09,
  1.62967032533527,
  0.00128378871947302,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  56112.099282006,
  5.09,
  56112.099282006,
  1.12985537494987e-7,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_3 Heating Coil,
  PSZ_Corridor_Flr_3 HCoil Water Inlet,
  PSZ_Corridor_Flr_3 HCoil Water Outlet,
  PSZ_Corridor_Flr_3 Cooling Coil Outlet,
  PSZ_Corridor_Flr_3 Heating Coil Outlet,
  2,
  2,
  38169.3180828825,
  1.57463411411732,
  0.00174655165683654,
  VarSpdWshp_PLF_fPLR,
  19084.6590414412,
  5.09,
  1.03925851531743,
  0.000873275828418269,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  38169.3180828825,
  5.09,
  38169.3180828825,
  7.20521077937804e-8,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Corridor_Flr_6 Heating Coil,
  PSZ_Corridor_Flr_6 HCoil Water Inlet,
  PSZ_Corridor_Flr_6 HCoil Water Outlet,
  PSZ_Corridor_Flr_6 Cooling Coil Outlet,
  PSZ_Corridor_Flr_6 Heating Coil Outlet,
  2,
  2,
  17331.7721537452,
  0.85143756900676,
  0.000793067230211073,
  VarSpdWshp_PLF_fPLR,
  8665.8860768726,
  5.09,
  0.561948795544462,
  0.000396533615105536,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  17331.7721537452,
  5.09,
  17331.7721537452,
  3.89600802826113e-8,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Laundry_Flr_1 Heating Coil,
  PSZ_Laundry_Flr_1 HCoil Water Inlet,
  PSZ_Laundry_Flr_1 HCoil Water Outlet,
  PSZ_Laundry_Flr_1 Cooling Coil Outlet,
  PSZ_Laundry_Flr_1 Heating Coil Outlet,
  2,
  2,
  61060.5690775684,
  3.83621487726221,
  0.00279400951985137,
  VarSpdWshp_PLF_fPLR,
  30530.2845387842,
  5.09,
  2.53190181899306,
  0.00139700475992569,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  61060.5690775684,
  5.09,
  61060.5690775684,
  1.75537520353764e-7,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Lobby_Flr_1 Heating Coil,
  PSZ_Lobby_Flr_1 HCoil Water Inlet,
  PSZ_Lobby_Flr_1 HCoil Water Outlet,
  PSZ_Lobby_Flr_1 Cooling Coil Outlet,
  PSZ_Lobby_Flr_1 Heating Coil Outlet,
  2,
  2,
  139357.100996303,
  5.4269982206743,
  0.00637670222738883,
  VarSpdWshp_PLF_fPLR,
  69678.5504981515,
  5.09,
  3.58181882564504,
  0.00318835111369442,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  139357.100996303,
  5.09,
  139357.100996303,
  2.48328584581615e-7,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Mech_Flr_1 Heating Coil,
  PSZ_Mech_Flr_1 HCoil Water Inlet,
  PSZ_Mech_Flr_1 HCoil Water Outlet,
  PSZ_Mech_Flr_1 Cooling Coil Outlet,
  PSZ_Mech_Flr_1 Heating Coil Outlet,
  2,
  2,
  3996.99504078767,
  0.235822926106655,
  0.000182894499076362,
  VarSpdWshp_PLF_fPLR,
  1998.49752039383,
  5.09,
  0.155643131230392,
  0.0000914472495381811,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  3996.99504078767,
  5.09,
  3996.99504078767,
  1.07907854527883e-8,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Banquet_Flr_6 Heating Coil,
  PSZ_NoTSPR_Banquet_Flr_6 HCoil Water Inlet,
  PSZ_NoTSPR_Banquet_Flr_6 HCoil Water Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Cooling Coil Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Heating Coil Outlet,
  2,
  2,
  62655.4974102985,
  2.15598759619305,
  0.00286699025050044,
  VarSpdWshp_PLF_fPLR,
  31327.7487051492,
  5.09,
  1.42295181348741,
  0.00143349512525022,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  62655.4974102985,
  5.09,
  62655.4974102985,
  9.86536804266014e-8,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Cafe_Flr_1 Heating Coil,
  PSZ_NoTSPR_Cafe_Flr_1 HCoil Water Inlet,
  PSZ_NoTSPR_Cafe_Flr_1 HCoil Water Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Cooling Coil Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Heating Coil Outlet,
  2,
  2,
  46588.6968397769,
  1.78126343213603,
  0.00213180558999451,
  VarSpdWshp_PLF_fPLR,
  23294.3484198885,
  5.09,
  1.17563386520978,
  0.00106590279499726,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  46588.6968397769,
  5.09,
  46588.6968397769,
  8.15070521276804e-8,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Dining_Flr_6 Heating Coil,
  PSZ_NoTSPR_Dining_Flr_6 HCoil Water Inlet,
  PSZ_NoTSPR_Dining_Flr_6 HCoil Water Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Cooling Coil Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Heating Coil Outlet,
  2,
  2,
  64766.1348371793,
  2.26231868290794,
  0.00296356879787965,
  VarSpdWshp_PLF_fPLR,
  32383.0674185896,
  5.09,
  1.49313033071924,
  0.00148178439893983,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  64766.1348371793,
  5.09,
  64766.1348371793,
  1.03519178292501e-7,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_NoTSPR_Kitchen_Flr_6 Heating Coil,
  PSZ_NoTSPR_Kitchen_Flr_6 HCoil Water Inlet,
  PSZ_NoTSPR_Kitchen_Flr_6 HCoil Water Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Cooling Coil Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Heating Coil Outlet,
  2,
  2,
  51390.3426390273,
  2.24464123310645,
  0.00235151929847661,
  VarSpdWshp_PLF_fPLR,
  25695.1713195137,
  5.09,
  1.48146321385026,
  0.00117575964923831,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  51390.3426390273,
  5.09,
  51390.3426390273,
  1.02710293544485e-7,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_1_Flr_1 Heating Coil,
  PSZ_Retail_1_Flr_1 HCoil Water Inlet,
  PSZ_Retail_1_Flr_1 HCoil Water Outlet,
  PSZ_Retail_1_Flr_1 Cooling Coil Outlet,
  PSZ_Retail_1_Flr_1 Heating Coil Outlet,
  2,
  2,
  8767.57078569834,
  0.412557355199417,
  0.000401186504011985,
  VarSpdWshp_PLF_fPLR,
  4383.78539284917,
  5.09,
  0.272287854431615,
  0.000200593252005992,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  8767.57078569834,
  5.09,
  8767.57078569834,
  1.88777994592149e-8,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Retail_2_Flr_1 Heating Coil,
  PSZ_Retail_2_Flr_1 HCoil Water Inlet,
  PSZ_Retail_2_Flr_1 HCoil Water Outlet,
  PSZ_Retail_2_Flr_1 Cooling Coil Outlet,
  PSZ_Retail_2_Flr_1 Heating Coil Outlet,
  2,
  2,
  6076.54069721851,
  0.239701447908328,
  0.000278050349223325,
  VarSpdWshp_PLF_fPLR,
  3038.27034860926,
  5.09,
  0.158202955619496,
  0.000139025174611662,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  6076.54069721851,
  5.09,
  6076.54069721851,
  1.09682588533893e-8,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  PSZ_Storage_Flr_1 Heating Coil,
  PSZ_Storage_Flr_1 HCoil Water Inlet,
  PSZ_Storage_Flr_1 HCoil Water Outlet,
  PSZ_Storage_Flr_1 Cooling Coil Outlet,
  PSZ_Storage_Flr_1 Heating Coil Outlet,
  2,
  2,
  3030.90300530568,
  0.112494605838496,
  0.000138688059716777,
  VarSpdWshp_PLF_fPLR,
  1515.45150265284,
  5.09,
  0.0742464398534073,
  0.0000693440298583886,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT,
  3030.90300530568,
  5.09,
  3030.90300530568,
  5.1475281739579e-9,
  VarSpdWshpHCAP_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  VarSpdWshpHEIR_fT,
  VarSpdWshp_QuadFlat,
  VarSpdWshp_QuadFlat,
  0,
  VarSpdWshp_WasteHt_fT;

CondenserEquipmentList,
  GSHP_System,
  PlantComponent:TemperatureSource,
  IdealGroundLoop;

CondenserEquipmentOperationSchemes,
  Tower Loop Operation,
  PlantEquipmentOperation:Uncontrolled,
  Year Round Tower Operation,
  Always_On;

CondenserLoop,
  Condenser Loop,
  Water,
  ,
  Tower Loop Operation,
  Condenser Supply Outlet Node,
  80,
  0,
  Autosize,
  0,
  Autocalculate,
  Condenser Supply Inlet Node,
  Condenser Supply Outlet Node,
  Condenser Supply Side Branches,
  Condenser Supply Side Connectors,
  Condenser Demand Inlet Node,
  Condenser Demand Outlet Node,
  Condenser Demand Side Branches,
  Condenser Demand Side Connectors,
  Optimal;

Connector:Mixer,
  Condenser Demand Mixer,
  Condenser Demand Outlet Branch,
  WSHP Cooling Plant Branch Room_1_Flr_3,
  WSHP Heating Plant Branch Room_1_Flr_3,
  WSHP Cooling Plant Branch Room_2_Flr_3,
  WSHP Heating Plant Branch Room_2_Flr_3,
  WSHP Cooling Plant Branch Room_3_Mult19_Flr_3,
  WSHP Heating Plant Branch Room_3_Mult19_Flr_3,
  WSHP Cooling Plant Branch Room_4_Mult19_Flr_3,
  WSHP Heating Plant Branch Room_4_Mult19_Flr_3,
  WSHP Cooling Plant Branch Room_5_Flr_3,
  WSHP Heating Plant Branch Room_5_Flr_3,
  WSHP Cooling Plant Branch Room_6_Flr_3,
  WSHP Heating Plant Branch Room_6_Flr_3,
  WSHP Cooling Plant Branch Room_1_Flr_6,
  WSHP Heating Plant Branch Room_1_Flr_6,
  WSHP Cooling Plant Branch Room_2_Flr_6,
  WSHP Heating Plant Branch Room_2_Flr_6,
  WSHP Cooling Plant Branch Room_3_Mult9_Flr_6,
  WSHP Heating Plant Branch Room_3_Mult9_Flr_6,
  WSHP Cooling Plant Branch Basement,
  WSHP Heating Plant Branch Basement,
  WSHP Cooling Plant Branch Retail_1_Flr_1,
  WSHP Heating Plant Branch Retail_1_Flr_1,
  WSHP Cooling Plant Branch Retail_2_Flr_1,
  WSHP Heating Plant Branch Retail_2_Flr_1,
  WSHP Cooling Plant Branch Mech_Flr_1,
  WSHP Heating Plant Branch Mech_Flr_1,
  WSHP Cooling Plant Branch Storage_Flr_1,
  WSHP Heating Plant Branch Storage_Flr_1,
  WSHP Cooling Plant Branch Laundry_Flr_1,
  WSHP Heating Plant Branch Laundry_Flr_1,
  WSHP Cooling Plant Branch Cafe_Flr_1,
  WSHP Heating Plant Branch Cafe_Flr_1,
  WSHP Cooling Plant Branch Lobby_Flr_1,
  WSHP Heating Plant Branch Lobby_Flr_1,
  WSHP Cooling Plant Branch Corridor_Flr_3,
  WSHP Heating Plant Branch Corridor_Flr_3,
  WSHP Cooling Plant Branch Corridor_Flr_6,
  WSHP Heating Plant Branch Corridor_Flr_6,
  WSHP Cooling Plant Branch Banquet_Flr_6,
  WSHP Heating Plant Branch Banquet_Flr_6,
  WSHP Cooling Plant Branch Dining_Flr_6,
  WSHP Heating Plant Branch Dining_Flr_6,
  WSHP Cooling Plant Branch Kitchen_Flr_6,
  WSHP Heating Plant Branch Kitchen_Flr_6,
  Condenser Demand Bypass Branch;

Connector:Mixer,
  Condenser Supply Mixer,
  Condenser Supply Outlet Branch,
  Condenser Supply GHE Branch;

Connector:Mixer,
  SWHSys1 Demand Mixer,
  SWHSys1 Demand Outlet Branch,
  SWH Demand Load Branch Room_1_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_2_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_5_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_6_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_1_Flr_6 Water Equipment,
  SWH Demand Load Branch Room_2_Flr_6 Water Equipment,
  SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,
  SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,
  SWHSys1 Demand Bypass Branch;

Connector:Mixer,
  SWHSys1 Supply Mixer,
  SWHSys1 Supply Outlet Branch,
  SWHSys1 Supply Equipment Branch,
  SWHSys1 Supply Equipment Bypass Branch;

Connector:Splitter,
  Condenser Demand Splitter,
  Condenser Demand Inlet Branch,
  WSHP Cooling Plant Branch Room_1_Flr_3,
  WSHP Heating Plant Branch Room_1_Flr_3,
  WSHP Cooling Plant Branch Room_2_Flr_3,
  WSHP Heating Plant Branch Room_2_Flr_3,
  WSHP Cooling Plant Branch Room_3_Mult19_Flr_3,
  WSHP Heating Plant Branch Room_3_Mult19_Flr_3,
  WSHP Cooling Plant Branch Room_4_Mult19_Flr_3,
  WSHP Heating Plant Branch Room_4_Mult19_Flr_3,
  WSHP Cooling Plant Branch Room_5_Flr_3,
  WSHP Heating Plant Branch Room_5_Flr_3,
  WSHP Cooling Plant Branch Room_6_Flr_3,
  WSHP Heating Plant Branch Room_6_Flr_3,
  WSHP Cooling Plant Branch Room_1_Flr_6,
  WSHP Heating Plant Branch Room_1_Flr_6,
  WSHP Cooling Plant Branch Room_2_Flr_6,
  WSHP Heating Plant Branch Room_2_Flr_6,
  WSHP Cooling Plant Branch Room_3_Mult9_Flr_6,
  WSHP Heating Plant Branch Room_3_Mult9_Flr_6,
  WSHP Cooling Plant Branch Basement,
  WSHP Heating Plant Branch Basement,
  WSHP Cooling Plant Branch Retail_1_Flr_1,
  WSHP Heating Plant Branch Retail_1_Flr_1,
  WSHP Cooling Plant Branch Retail_2_Flr_1,
  WSHP Heating Plant Branch Retail_2_Flr_1,
  WSHP Cooling Plant Branch Mech_Flr_1,
  WSHP Heating Plant Branch Mech_Flr_1,
  WSHP Cooling Plant Branch Storage_Flr_1,
  WSHP Heating Plant Branch Storage_Flr_1,
  WSHP Cooling Plant Branch Laundry_Flr_1,
  WSHP Heating Plant Branch Laundry_Flr_1,
  WSHP Cooling Plant Branch Cafe_Flr_1,
  WSHP Heating Plant Branch Cafe_Flr_1,
  WSHP Cooling Plant Branch Lobby_Flr_1,
  WSHP Heating Plant Branch Lobby_Flr_1,
  WSHP Cooling Plant Branch Corridor_Flr_3,
  WSHP Heating Plant Branch Corridor_Flr_3,
  WSHP Cooling Plant Branch Corridor_Flr_6,
  WSHP Heating Plant Branch Corridor_Flr_6,
  WSHP Cooling Plant Branch Banquet_Flr_6,
  WSHP Heating Plant Branch Banquet_Flr_6,
  WSHP Cooling Plant Branch Dining_Flr_6,
  WSHP Heating Plant Branch Dining_Flr_6,
  WSHP Cooling Plant Branch Kitchen_Flr_6,
  WSHP Heating Plant Branch Kitchen_Flr_6,
  Condenser Demand Bypass Branch;

Connector:Splitter,
  Condenser Supply Splitter,
  Condenser Supply Inlet Branch,
  Condenser Supply GHE Branch;

Connector:Splitter,
  SWHSys1 Demand Splitter,
  SWHSys1 Demand Inlet Branch,
  SWH Demand Load Branch Room_1_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_2_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_5_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_6_Flr_3 Water Equipment,
  SWH Demand Load Branch Room_1_Flr_6 Water Equipment,
  SWH Demand Load Branch Room_2_Flr_6 Water Equipment,
  SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment,
  SWH Demand Load Branch Kitchen_Flr_6 Water Equipment,
  SWHSys1 Demand Bypass Branch;

Connector:Splitter,
  SWHSys1 Supply Splitter,
  SWHSys1 Supply Inlet Branch,
  SWHSys1 Supply Equipment Branch,
  SWHSys1 Supply Equipment Bypass Branch;

ConnectorList,
  Condenser Demand Side Connectors,
  Connector:Splitter,
  Condenser Demand Splitter,
  Connector:Mixer,
  Condenser Demand Mixer;

ConnectorList,
  Condenser Supply Side Connectors,
  Connector:Splitter,
  Condenser Supply Splitter,
  Connector:Mixer,
  Condenser Supply Mixer;

ConnectorList,
  SWHSys1 Demand Connectors,
  Connector:Splitter,
  SWHSys1 Demand Splitter,
  Connector:Mixer,
  SWHSys1 Demand Mixer;

ConnectorList,
  SWHSys1 Supply Connectors,
  Connector:Splitter,
  SWHSys1 Supply Splitter,
  Connector:Mixer,
  SWHSys1 Supply Mixer;

Construction,
  Air_Wall,
  Air_Wall_Material;

Construction,
  AtticRoofDeck,
  F12 Asphalt shingles,
  G02 16mm plywood;

Construction,
  DropCeiling,
  AC02 Acoustic Ceiling;

Construction,
  InteriorFurnishings,
  Std Wood 6inch;

Construction,
  NonresWindow_U_0.326_SHGC_0.376,
  Glazing Layer;

Construction,
  OpaqueDoor,
  Std Opaque Door Panel;

Construction,
  Overhead Door_con,
  Overhead Door_con Panel;

Construction,
  ResWindow_U_0.326_SHGC_0.376,
  Residential Window Glazing Layer;

Construction,
  Swinging Door_con,
  Opaque Door panel_con;

Construction,
  basement_floor,
  M10 200mm concrete block basement wall,
  CP02 CARPET PAD;

Construction,
  basement_wall,
  M10 200mm concrete block basement wall;

Construction,
  ext_slab_6in,
  150mm Normalweight concrete floor;

Construction,
  ext_slab_6in_with_carpet,
  150mm Normalweight concrete floor,
  CP02 CARPET PAD;

Construction,
  ext_slab_8in,
  200mm Normalweight concrete floor;

Construction,
  ext_slab_8in_with_carpet,
  200mm Normalweight concrete floor,
  CP02 CARPET PAD;

Construction,
  ext_soffit_floor,
  G02 16mm plywood;

Construction,
  int_slab_ceiling,
  CP02 CARPET PAD,
  100mm Normalweight concrete floor;

Construction,
  int_slab_floor,
  100mm Normalweight concrete floor,
  CP02 CARPET PAD;

Construction,
  int_wall,
  G01 13mm gypsum board,
  G01 13mm gypsum board;

Construction,
  int_wood_floor,
  AC02 Acoustic Ceiling,
  G02 16mm plywood,
  CP02 CARPET PAD;

Construction,
  nonres_ext_wall_grd,
  200mm Normalweight concrete wall,
  Nonres_Exterior_Wall_Insulation_grd,
  G01 13mm gypsum board;

Construction,
  nonres_ext_wall_mid,
  200mm Normalweight concrete wall,
  Nonres_Exterior_Wall_Insulation_mid,
  G01 13mm gypsum board;

Construction,
  nonres_ext_wall_top,
  200mm Normalweight concrete wall,
  Nonres_Exterior_Wall_Insulation_top,
  G01 13mm gypsum board;

Construction,
  nonres_floor,
  Nonres_Floor_Insulation,
  100mm Normalweight concrete floor,
  CP02 CARPET PAD;

Construction,
  nonres_floor_ceiling,
  CP02 CARPET PAD,
  100mm Normalweight concrete floor,
  Nonres_Floor_Insulation;

Construction,
  nonres_roof,
  F13 Built-up roofing,
  Nonres_Roof_Insulation,
  F08 Metal surface;

Construction,
  res_ext_wall_grd,
  200mm Normalweight concrete wall,
  Res_Exterior_Wall_Insulation_grd,
  G01 13mm gypsum board;

Construction,
  res_ext_wall_mid,
  200mm Normalweight concrete wall,
  Res_Exterior_Wall_Insulation_mid,
  G01 13mm gypsum board;

Construction,
  res_ext_wall_top,
  200mm Normalweight concrete wall,
  Res_Exterior_Wall_Insulation_top,
  G01 13mm gypsum board;

Construction,
  res_floor,
  Res_Floor_Insulation,
  100mm Normalweight concrete floor,
  CP02 CARPET PAD;

Construction,
  res_floor_ceiling,
  CP02 CARPET PAD,
  100mm Normalweight concrete floor,
  Res_Floor_Insulation;

Construction,
  res_roof,
  F13 Built-up roofing,
  Res_Roof_Insulation,
  F08 Metal surface;

Construction,
  semiheated_ext_wall_grd,
  200mm Normalweight concrete wall,
  Semiheated_Exterior_Wall_Insulation_grd,
  G01 13mm gypsum board;

Construction,
  semiheated_ext_wall_mid,
  200mm Normalweight concrete wall,
  Semiheated_Exterior_Wall_Insulation_mid,
  G01 13mm gypsum board;

Construction,
  semiheated_ext_wall_top,
  200mm Normalweight concrete wall,
  Semiheated_Exterior_Wall_Insulation_top,
  G01 13mm gypsum board;

Construction,
  semiheated_floor,
  Semiheated_Floor_Insulation,
  100mm Normalweight concrete floor,
  CP02 CARPET PAD;

Construction,
  semiheated_floor_ceiling,
  CP02 CARPET PAD,
  100mm Normalweight concrete floor,
  Semiheated_Floor_Insulation;

Construction,
  semiheated_roof,
  F13 Built-up roofing,
  Semiheated_Roof_Insulation,
  F08 Metal surface;

Construction:CfactorUndergroundWall,
  Basement_Wall_East_Cfactor,
  0.675682,
  2.439;

Construction:CfactorUndergroundWall,
  Basement_Wall_North_Cfactor,
  0.675682,
  2.439;

Construction:CfactorUndergroundWall,
  Basement_Wall_South_Cfactor,
  0.675682,
  2.439;

Construction:CfactorUndergroundWall,
  Basement_Wall_West_Cfactor,
  0.675682,
  2.439;

Controller:MechanicalVentilation,
  Banquet_Flr_6_DCV,
  MinOA_MotorizedDamper_Sched,
  No,
  ZoneSum,
  ,
  Banquet_Flr_6,
  SZ DSOA Banquet_Flr_6,
  CM DSZAD Building;

Controller:MechanicalVentilation,
  Dining_Flr_6_DCV,
  MinOA_MotorizedDamper_Sched,
  No,
  ZoneSum,
  ,
  Dining_Flr_6,
  SZ DSOA Dining_Flr_6,
  CM DSZAD Building;

Controller:OutdoorAir,
  PSZ_Basement_OA_Controller,
  PSZ_Basement OARelief Node,
  PSZ_Basement Supply Equipment Inlet Node,
  PSZ_Basement Mixed Air Outlet,
  PSZ_Basement OAInlet Node,
  0,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_Corridor_Flr_3_OA_Controller,
  PSZ_Corridor_Flr_3 OARelief Node,
  PSZ_Corridor_Flr_3 Supply Equipment Inlet Node,
  PSZ_Corridor_Flr_3 Mixed Air Outlet,
  PSZ_Corridor_Flr_3 OAInlet Node,
  0,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_Corridor_Flr_6_OA_Controller,
  PSZ_Corridor_Flr_6 OARelief Node,
  PSZ_Corridor_Flr_6 Supply Equipment Inlet Node,
  PSZ_Corridor_Flr_6 Mixed Air Outlet,
  PSZ_Corridor_Flr_6 OAInlet Node,
  0,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_Laundry_Flr_1_OA_Controller,
  PSZ_Laundry_Flr_1 OARelief Node,
  PSZ_Laundry_Flr_1 Supply Equipment Inlet Node,
  PSZ_Laundry_Flr_1 Mixed Air Outlet,
  PSZ_Laundry_Flr_1 OAInlet Node,
  0,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_Lobby_Flr_1_OA_Controller,
  PSZ_Lobby_Flr_1 OARelief Node,
  PSZ_Lobby_Flr_1 Supply Equipment Inlet Node,
  PSZ_Lobby_Flr_1 Mixed Air Outlet,
  PSZ_Lobby_Flr_1 OAInlet Node,
  0,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_Mech_Flr_1_OA_Controller,
  PSZ_Mech_Flr_1 OARelief Node,
  PSZ_Mech_Flr_1 Supply Equipment Inlet Node,
  PSZ_Mech_Flr_1 Mixed Air Outlet,
  PSZ_Mech_Flr_1 OAInlet Node,
  0,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_NoTSPR_Banquet_Flr_6_OA_Controller,
  PSZ_NoTSPR_Banquet_Flr_6 OARelief Node,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Banquet_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 OAInlet Node,
  Autosize,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_NoTSPR_Cafe_Flr_1_OA_Controller,
  PSZ_NoTSPR_Cafe_Flr_1 OARelief Node,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Cafe_Flr_1 Mixed Air Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 OAInlet Node,
  0,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_NoTSPR_Dining_Flr_6_OA_Controller,
  PSZ_NoTSPR_Dining_Flr_6 OARelief Node,
  PSZ_NoTSPR_Dining_Flr_6 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Dining_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Dining_Flr_6 OAInlet Node,
  Autosize,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_NoTSPR_Kitchen_Flr_6_OA_Controller,
  PSZ_NoTSPR_Kitchen_Flr_6 OARelief Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Equipment Inlet Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 OAInlet Node,
  Autosize,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_Retail_1_Flr_1_OA_Controller,
  PSZ_Retail_1_Flr_1 OARelief Node,
  PSZ_Retail_1_Flr_1 Supply Equipment Inlet Node,
  PSZ_Retail_1_Flr_1 Mixed Air Outlet,
  PSZ_Retail_1_Flr_1 OAInlet Node,
  0,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_Retail_2_Flr_1_OA_Controller,
  PSZ_Retail_2_Flr_1 OARelief Node,
  PSZ_Retail_2_Flr_1 Supply Equipment Inlet Node,
  PSZ_Retail_2_Flr_1 Mixed Air Outlet,
  PSZ_Retail_2_Flr_1 OAInlet Node,
  0,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  PSZ_Storage_Flr_1_OA_Controller,
  PSZ_Storage_Flr_1 OARelief Node,
  PSZ_Storage_Flr_1 Supply Equipment Inlet Node,
  PSZ_Storage_Flr_1 Mixed Air Outlet,
  PSZ_Storage_Flr_1 OAInlet Node,
  0,
  Autosize,
  NoEconomizer,
  ModulateFlow,
  ,
  ,
  ,
  ,
  ,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched;

Controller:OutdoorAir,
  grm_doas_OA_Controller,
  grm_doas_OARelief Node,
  grm_doas Supply Equipment Inlet Node,
  grm_doas_OA-grm_doas_FanNode,
  grm_doas_OAInlet Node,
  Autosize,
  Autosize,
  DifferentialDryBulb,
  ModulateFlow,
  23.89,
  65128,
  ,
  ,
  7.22,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched,
  MinOA_MotorizedDamper_Sched,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  BypassWhenWithinEconomizerLimits;

Controller:OutdoorAir,
  pub_doas_OA_Controller,
  pub_doas_OARelief Node,
  pub_doas Supply Equipment Inlet Node,
  pub_doas_OA-pub_doas_FanNode,
  pub_doas_OAInlet Node,
  Autosize,
  Autosize,
  DifferentialDryBulb,
  ModulateFlow,
  23.89,
  65128,
  ,
  ,
  7.22,
  LockoutWithHeating,
  FixedMinimum,
  MinOA_MotorizedDamper_Sched,
  MinOA_MotorizedDamper_Sched,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  BypassWhenWithinEconomizerLimits;

ConvergenceLimits,
  1,
  20;

Curve:Bicubic,
  ChillerCentEIRPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_Cent_150TO300_2004_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_Cent_150TO300_2010_PA_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_Cent_150TO300_2010_PB_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_Cent_300TO600_2010_PA_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_Cent_300TO600_2010_PB_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_Cent_GT300_2004_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_Cent_GT600_2010_PA_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_Cent_GT600_2010_PB_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_Cent_LT150_2004_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_Cent_LT150_2010_PA_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_Cent_LT150_2010_PB_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_75TO150_2004_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_75TO150_2010_PA_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_75TO150_2010_PB_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_150TO300_2004_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_150TO300_2010_PA_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_150TO300_2010_PB_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_GT300_2004_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_GT300_2010_PA_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_GT300_2010_PB_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_LT75_2004_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_LT75_2010_PA_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Bicubic,
  WC_PD_LT75_2010_PB_EIRFPLR,
  -0.1360532,
  0.008642703,
  0.000003855583,
  1.024034,
  0.06047444,
  -0.00894786,
  0.0,
  0.05706602,
  0.0,
  0.0,
  31.13,
  36.52,
  0.19,
  1.03;

Curve:Biquadratic,
  AC_2004_CAPFT,
  1.0433811,
  0.0407077,
  0.0004506,
  -0.0041514,
  -0.0000886,
  -0.0003467,
  5.0,
  10.0,
  12.7,
  51.67;

Curve:Biquadratic,
  AC_2004_EIRFT,
  0.5961915,
  -0.0099496,
  0.0007888,
  0.0004506,
  0.0004875,
  -0.0007623,
  5.0,
  10.0,
  12.7,
  51.67;

Curve:Biquadratic,
  AC_2010_PA_CAPFT,
  1.0433825,
  0.0407073,
  0.0004506,
  -0.0041514,
  -0.0000886,
  -0.0003467,
  5.0,
  10.0,
  12.7,
  51.67;

Curve:Biquadratic,
  AC_2010_PA_EIRFT,
  0.5961907,
  -0.0099493,
  0.0007888,
  0.0004506,
  0.0004875,
  -0.0007623,
  5.0,
  10.0,
  12.7,
  51.67;

Curve:Biquadratic,
  AC_Perf_901_2004_65_to_135_10.3EER_cap-f-t,
  0.5090631073917251,
  0.023520170548059993,
  0.0001330773047732296,
  0.007944296971628633,
  -0.00018916662261419032,
  -0.00009262397381003021,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2004_65_to_135_10.3EER_eir-f-t,
  1.0964237406295432,
  -0.010412232005817998,
  0.00019843617569961338,
  -0.01724029731224022,
  0.0008279558790681938,
  -0.0005581105611423185,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2004_135_to_240_9.7EER_cap-f-t,
  0.5090631073917258,
  0.02352017054805995,
  0.0001330773047732319,
  0.00794429697162866,
  -0.00018916662261419045,
  -0.00009262397381003059,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2004_135_to_240_9.7EER_eir-f-t,
  1.0964237406295418,
  -0.010412232005817767,
  0.00019843617569961276,
  -0.017240297312240232,
  0.0008279558790681937,
  -0.0005581105611423194,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2004_240_to_760_9.5EER_9.7IEER_cap-f-t,
  0.49266863365219415,
  0.02504367855321493,
  0.00009408995428567835,
  0.007928331807868297,
  -0.0001986565936855302,
  -0.00007250028234011792,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2004_240_to_760_9.5EER_9.7IEER_eir-f-t,
  1.0844789428748987,
  -0.010987054314895344,
  0.000446665241059368,
  -0.007673381461228096,
  0.000610192027858991,
  -0.0007516663423850507,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2004_gt760_9.2EER_9.4IEER_cap-f-t,
  0.5224971667830671,
  0.021919772542255453,
  0.00016265866959985027,
  0.007361931046680325,
  -0.0001727192661554217,
  -0.00008272724449963443,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2004_gt760_9.2EER_9.4IEER_eir-f-t,
  1.1018520134051175,
  -0.008816343140017023,
  0.00020416407515156952,
  -0.009319998347202726,
  0.0005796501432938236,
  -0.0005628389900773537,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2022_65_to_135_11.55EER_14.8IEER_cap-f-t,
  0.5100124790165095,
  0.023423262015990994,
  0.00013557090959855336,
  0.007949767717496028,
  -0.00018937800087478297,
  -0.0000925363614381648,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2022_65_to_135_11.55EER_14.8IEER_eir-f-t,
  1.1319173232579252,
  -0.018390504000862357,
  0.00007034195801793774,
  -0.018280249525771678,
  0.0008321265505354164,
  -0.00026578296404801036,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2022_135_to_240_10.91EER_14.2IEER_cap-f-t,
  0.5100124790165086,
  0.02342326201599102,
  0.00013557090959854875,
  0.007949767717496063,
  -0.00018937800087478308,
  -0.00009253636143816515,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2022_135_to_240_10.91EER_14.2IEER_eir-f-t,
  1.1355844390579262,
  -0.024082562500862433,
  0.00026721685801794003,
  -0.014384386425771702,
  0.0009103799505354168,
  -0.0005485170640480102,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2022_240_to_760_10.36EER_13.2IEER_cap-f-t,
  0.4930006244460382,
  0.025007661292137228,
  0.00009512093454135001,
  0.007930940988014994,
  -0.0001986841482024799,
  -0.00007261639603092771,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2022_240_to_760_10.36EER_13.2IEER_eir-f-t,
  1.061723280658697,
  -0.01506800728461469,
  0.00016289317095776273,
  -0.01489435365544124,
  0.0008370961538647922,
  -0.0005034766792113448,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2022_gt760_9.86EER_12.5IEER_cap-f-t,
  0.5224971667830658,
  0.02191977254225555,
  0.00016265866959985819,
  0.007361931046680342,
  -0.0001727192661554223,
  -0.00008272724449963484,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  AC_Perf_901_2022_gt760_9.86EER_12.5IEER_eir-f-t,
  1.1500590576051173,
  -0.02426210714001695,
  0.0003724991751515688,
  -0.013742087447202763,
  0.000894901143293823,
  -0.0006254359900773543,
  12.8,
  26,
  10.0,
  40.0,
  0,
  999;

Curve:Biquadratic,
  ChillerCentCapFT,
  0.7446451,
  0.0114858,
  0.0000148,
  0.022401,
  -0.000688,
  0.0009839,
  5.0,
  10.0,
  24.0,
  35.0;

Curve:Biquadratic,
  ChillerCentEIRFT,
  0.772877,
  0.022101,
  -0.0000799,
  -0.0070045,
  0.0004763,
  -0.0010612,
  5.0,
  10.0,
  24.0,
  35.0;

Curve:Biquadratic,
  LgDX_CapFT,
  0.42415,
  0.04426,
  -0.00042,
  0.00333,
  -0.00008,
  -0.00021,
  17,
  22,
  29,
  46;

Curve:Biquadratic,
  LgDX_EIRFT,
  1.23649,
  -0.02431,
  0.00057,
  -0.01434,
  0.00063,
  -0.00038,
  17,
  22,
  29,
  46;

Curve:Biquadratic,
  SmDX_Dflt_cap-f-t,
  0.766956,
  0.0107756,
  -0.0000414703,
  0.00134961,
  -0.000261144,
  0.000457488,
  12.77778,
  23.88889,
  21.11111,
  46.11111;

Curve:Biquadratic,
  SmDX_Dflt_eir-f-t,
  0.297145,
  0.0430933,
  -0.000748766,
  0.00597727,
  0.000482112,
  -0.000956448,
  12.77778,
  23.88889,
  21.11111,
  46.11111;

Curve:Biquadratic,
  VarSpdWshpCCAP_fT,
  1.43085,
  -0.0453653,
  0.00199378,
  -0.00805944,
  0.0000393414,
  -0.000181187,
  10,
  25.6,
  7.2,
  48.9,
  0.5,
  1.6,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  VarSpdWshpCEIR_fT,
  0.138848,
  0.0457985,
  -0.00138661,
  0.0141485,
  0.000386055,
  -0.000438194,
  10,
  25.6,
  7.2,
  48.9,
  0.5,
  1.6,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  VarSpdWshpHCAP_fT,
  0.617474,
  -0.00245669,
  -0.000018655,
  0.0254921,
  -0.000100773,
  -0.000109447,
  7,
  27,
  10,
  30,
  0.5,
  1.6,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  VarSpdWshpHEIR_fT,
  0.993257,
  0.0201512,
  0.0000772375,
  -0.0317207,
  0.000740649,
  -0.000303875,
  7,
  27,
  10,
  30,
  0.5,
  1.6,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  VarSpdWshp_WasteHt_fT,
  1,
  0,
  0,
  0,
  0,
  0,
  10,
  26,
  7,
  50,
  0.9,
  1.1,
  Temperature,
  Temperature,
  Dimensionless;

Curve:Biquadratic,
  WCC_CapFT,
  1.0215158,
  0.037035864,
  0.0002332476,
  -0.003894048,
  -0.0000652536,
  -0.0002680452,
  5,
  10,
  24,
  35;

Curve:Biquadratic,
  WCC_EIRFT,
  0.70176857,
  -0.00452016,
  0.0005331096,
  -0.005498208,
  0.0005445792,
  -0.0007290324,
  5,
  10,
  24,
  35;

Curve:Biquadratic,
  WC_Cent_2010_PA_CAPFT,
  0.7600172,
  0.0147432,
  0.0002144,
  0.0207218,
  -0.0006425,
  0.0008007,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_Cent_2010_PA_EIRFT,
  0.6772577,
  0.0117857,
  -0.0001967,
  0.0014414,
  0.0003005,
  -0.0006807,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_Cent_2010_PB_CAPFT,
  0.536234,
  0.005581,
  -0.0013654,
  0.0488966,
  -0.0012018,
  0.0010523,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_Cent_2010_PB_EIRFT,
  1.0821822,
  0.0042977,
  -0.0013182,
  -0.0260781,
  0.0008256,
  -0.0006013,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_Cent_GT150_2004_CAPFT,
  0.7600172,
  0.0147432,
  0.0002144,
  0.0207218,
  -0.0006425,
  0.0008007,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_Cent_GT150_2004_EIRFT,
  0.6772577,
  0.0117857,
  -0.0001967,
  0.0014414,
  0.0003005,
  -0.0006807,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_Cent_LT150_2004_CAPFT,
  0.7446451,
  0.0114858,
  0.0000148,
  0.022401,
  -0.000688,
  0.0009839,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_Cent_LT150_2004_EIRFT,
  0.772877,
  0.022101,
  -0.0000799,
  -0.0070045,
  0.0004763,
  -0.0010612,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_PD_2004_CAPFT,
  0.906115,
  0.0292277,
  -0.0003647,
  -0.0009709,
  -0.0000905,
  0.0002527,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_PD_2004_EIRFT,
  0.3617105,
  -0.0229833,
  0.0009519,
  0.0131889,
  0.0003752,
  -0.0007059,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_PD_2010_PB_CAPFT,
  0.9061171,
  0.0292267,
  -0.0003665,
  -0.0009698,
  -0.0000907,
  0.0002535,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_PD_2010_PB_EIRFT,
  0.3617782,
  -0.0230016,
  0.0009672,
  0.0131801,
  0.0003761,
  -0.0007121,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_PD_GT150_2010_PA_CAPFT,
  0.906115,
  0.0292277,
  -0.0003647,
  -0.0009709,
  -0.0000905,
  0.0002527,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_PD_GT150_2010_PA_EIRFT,
  0.3773115,
  -0.0229032,
  0.0016504,
  0.0118156,
  0.0004345,
  -0.0010132,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_PD_LT150_2010_PA_CAPFT,
  0.906115,
  0.0292277,
  -0.0003647,
  -0.0009709,
  -0.0000905,
  0.0002527,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Biquadratic,
  WC_PD_LT150_2010_PA_EIRFT,
  0.3617105,
  -0.0229833,
  0.0009519,
  0.0131889,
  0.0003752,
  -0.0007059,
  5.0,
  10.0,
  17.78,
  46.11;

Curve:Cubic,
  AC_Perf_901_2004_65_to_135_10.3EER_cap-f-ff,
  0.9486016175767022,
  -0.1375304925340628,
  0.27262940816742653,
  -0.08370053321006665,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2004_65_to_135_10.3EER_eir-f-ff,
  1.0404388831062295,
  0.11049999209304073,
  -0.22131717192706657,
  0.07037829672779605,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2004_135_to_240_9.7EER_cap-f-ff,
  0.948601617576703,
  -0.1375304925340637,
  0.2726294081674254,
  -0.08370053321006599,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2004_135_to_240_9.7EER_eir-f-ff,
  1.0404388831062292,
  0.11049999209304118,
  -0.2213171719270659,
  0.07037829672779627,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2004_240_to_760_9.5EER_9.7IEER_cap-f-ff,
  0.953660051502514,
  -0.11546032302365039,
  0.22761869186119776,
  -0.06581842034006158,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2004_240_to_760_9.5EER_9.7IEER_eir-f-ff,
  1.034273073536972,
  0.08789908720360695,
  -0.17705121306695282,
  0.05487905232637447,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2004_gt760_9.2EER_9.4IEER_cap-f-ff,
  0.9610603289134725,
  -0.11250227002641111,
  0.20016388566619403,
  -0.048721944553255625,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2004_gt760_9.2EER_9.4IEER_eir-f-ff,
  1.025267790179678,
  0.07705347428770426,
  -0.14086036216799536,
  0.038539097700613145,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2022_65_to_135_11.55EER_14.8IEER_cap-f-ff,
  0.9483577597348718,
  -0.13803507178052743,
  0.27402262794948307,
  -0.0843453159038271,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2022_65_to_135_11.55EER_14.8IEER_eir-f-ff,
  1.0406899696127618,
  0.11104519673969881,
  -0.2227389771415973,
  0.07100381078913665,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2022_135_to_240_10.91EER_14.2IEER_cap-f-ff,
  0.9483577597348718,
  -0.1380350717805272,
  0.27402262794948284,
  -0.08434531590382699,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2022_135_to_240_10.91EER_14.2IEER_eir-f-ff,
  1.040689969612762,
  0.11104519673969615,
  -0.22273897714159419,
  0.07100381078913554,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2022_240_to_760_10.36EER_13.2IEER_cap-f-ff,
  0.9535982181177002,
  -0.11555384227595189,
  0.2279340909487928,
  -0.06597846679054109,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2022_240_to_760_10.36EER_13.2IEER_eir-f-ff,
  1.0343260067695144,
  0.08798321881594617,
  -0.17732626748888602,
  0.05501704190342582,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2022_gt760_9.86EER_12.5IEER_cap-f-ff,
  0.9610603289134715,
  -0.11250227002641111,
  0.20016388566619514,
  -0.04872194455325607,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  AC_Perf_901_2022_gt760_9.86EER_12.5IEER_eir-f-ff,
  1.0252677901796785,
  0.07705347428770537,
  -0.1408603621679978,
  0.03853909770061392,
  0.4,
  1.5,
  0,
  999;

Curve:Cubic,
  Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,
  0.0236,
  0.0006,
  0.0,
  0.0,
  -35.0,
  20.0;

Curve:Cubic,
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,
  0.026526281,
  0.001078032,
  0.0000602558,
  0.00000123732,
  -35.0,
  20.0;

Curve:Cubic,
  LatentCoolingEffectiveness_fFlow,
  2.9037,
  -6.029,
  6.7197,
  -2.5911,
  0.53252,
  1,
  ,
  ,
  Dimensionless,
  Dimensionless;

Curve:Cubic,
  LatentHeatingEffectiveness_fFlow,
  2.0928,
  -3.5519,
  4.3516,
  -1.8925,
  0.53252,
  1,
  ,
  ,
  Dimensionless,
  Dimensionless;

Curve:Cubic,
  SensibleCoolingEffectiveness_fFlow,
  1.39832,
  -1.01487,
  1.092,
  -0.4755,
  0.53252,
  1,
  ,
  ,
  Dimensionless,
  Dimensionless;

Curve:Cubic,
  SensibleHeatingEffectiveness_fFlow,
  1.41364,
  -1.05706,
  1.12342,
  -0.47997,
  0.53252,
  1,
  ,
  ,
  Dimensionless,
  Dimensionless;

Curve:Linear,
  AC_Perf_901_2004_65_to_135_10.3EER_plf-f-plr,
  0.75,
  0.25,
  0.0,
  1.0,
  ,
  1;

Curve:Linear,
  AC_Perf_901_2004_135_to_240_9.7EER_plf-f-plr,
  0.75,
  0.25,
  0.0,
  1.0,
  ,
  1;

Curve:Linear,
  AC_Perf_901_2004_240_to_760_9.5EER_9.7IEER_plf-f-plr,
  0.75,
  0.25,
  0.0,
  1.0,
  ,
  1;

Curve:Linear,
  AC_Perf_901_2004_gt760_9.2EER_9.4IEER_plf-f-plr,
  0.75,
  0.25,
  0.0,
  1.0,
  ,
  1;

Curve:Linear,
  AC_Perf_901_2022_65_to_135_11.55EER_14.8IEER_plf-f-plr,
  0.85,
  0.15,
  0.0,
  1.0,
  ,
  1;

Curve:Linear,
  AC_Perf_901_2022_135_to_240_10.91EER_14.2IEER_plf-f-plr,
  0.85,
  0.15,
  0.0,
  1.0,
  ,
  1;

Curve:Linear,
  AC_Perf_901_2022_240_to_760_10.36EER_13.2IEER_plf-f-plr,
  0.85,
  0.15,
  0.0,
  1.0,
  ,
  1;

Curve:Linear,
  AC_Perf_901_2022_gt760_9.86EER_12.5IEER_plf-f-plr,
  0.85,
  0.15,
  0.0,
  1.0,
  ,
  1;

Curve:QuadLinear,
  WSHP_CoolCapCurveTot,
  -4.30266987344639,
  7.18536990534372,
  -2.23946714486189,
  0.139995928440879,
  0.102660179888915,
  -100,
  100,
  -100,
  100,
  -100,
  100,
  -100,
  100;

Curve:QuadLinear,
  WSHP_CoolPowerCurve,
  -5.67775976415698,
  0.438988156976704,
  5.845277342193,
  0.141605667000125,
  -0.168727936032429,
  -100,
  100,
  -100,
  100,
  -100,
  100,
  -100,
  100;

Curve:QuadLinear,
  WSHP_HeatCapCurve,
  0.237847462869254,
  -3.35823796081626,
  3.80640467406376,
  0.179200417311554,
  0.12860719846082,
  -100,
  100,
  -100,
  100,
  -100,
  100,
  -100,
  100;

Curve:QuadLinear,
  WSHP_HeatPowerCurve,
  -3.79175529243238,
  3.38799239505527,
  1.5022612076303,
  -0.177653510577989,
  -0.103079864171839,
  -100,
  100,
  -100,
  100,
  -100,
  100,
  -100,
  100;

Curve:Quadratic,
  AC_GT150_2004_EIRFPLR,
  0.141,
  0.655,
  0.203,
  0.0,
  1.0;

Curve:Quadratic,
  AC_GT150_2010_PA_EIRFPLR,
  0.141,
  0.655,
  0.203,
  0.0,
  1.0;

Curve:Quadratic,
  AC_LT150_2004_EIRFPLR,
  0.141,
  0.655,
  0.203,
  0.0,
  1.0;

Curve:Quadratic,
  AC_LT150_2010_PA_EIRFPLR,
  0.141,
  0.655,
  0.203,
  0.0,
  1.0;

Curve:Quadratic,
  LgDX_CapFF,
  0.77136,
  0.34053,
  -0.11088,
  0.75918,
  1.13877;

Curve:Quadratic,
  LgDX_EIRFF,
  1.2055,
  -0.32953,
  0.12308,
  0.75918,
  1.13877;

Curve:Quadratic,
  LgDX_PLR,
  0.771,
  0.229,
  0,
  0,
  1;

Curve:Quadratic,
  RACK1_RackCOPfTCurve,
  1.7603,
  -0.0377,
  0.0004,
  10.0,
  35.0;

Curve:Quadratic,
  RACK1_RackCondFanCurve2,
  0.0,
  0.0286,
  0.0,
  0.0,
  35.0;

Curve:Quadratic,
  RACK2_RackCOPfTCurve,
  1.0,
  0.0,
  0.0,
  0.0,
  50.0;

Curve:Quadratic,
  SmDX_Dflt_cap-f-ff,
  0.8,
  0.2,
  0,
  0.5,
  1.5;

Curve:Quadratic,
  SmDX_Dflt_eir-f-ff,
  1.156,
  -0.1816,
  0.0256,
  0.5,
  1.5;

Curve:Quadratic,
  SmDX_Dflt_plf-f-plr,
  0.75,
  0.25,
  0,
  0,
  1;

Curve:Quadratic,
  TraneChillerEIRFuncPLR,
  0.141,
  0.655,
  0.203,
  0.0,
  1.0;

Curve:Quadratic,
  VarSpdWshp_PLF_fPLR,
  0.85,
  0.15,
  0,
  0,
  1;

Curve:Quadratic,
  VarSpdWshp_QuadFlat,
  1,
  0,
  0,
  0,
  1.5;

Curve:Quadratic,
  WCC_EIRFPLR,
  0.06369119,
  0.58488832,
  0.35280274,
  0,
  1;

Curve:Quadratic,
  WSHP_COOL_PLFFPLR,
  0.8,
  0.2,
  0.0,
  0.0,
  1.0;

Curve:Quadratic,
  WSHP_HEAT_PLFFPLR,
  0.8,
  0.2,
  0.0,
  0.0,
  1.0;

Curve:QuintLinear,
  WSHP_CoolCapCurveSens,
  6.0019444814887,
  22.6300677244073,
  -26.7960783730934,
  -1.72374720346819,
  0.490644802367817,
  0.0693119353468141,
  -100,
  100,
  -100,
  100,
  -100,
  100,
  -100,
  100,
  -100,
  100;

Daylighting:Controls,
  Banquet_Flr_6_DaylCtrl,
  Banquet_Flr_6,
  SplitFlux,
  DaylightAvailSch,
  ContinuousOff,
  0.2,
  0.2,
  3,
  1.0,
  Banquet_Flr_6_DaylRefPt1,
  0.0,
  22.0,
  ,
  Banquet_Flr_6_DaylRefPt1,
  0.2,
  215.0,
  Banquet_Flr_6_DaylRefPt2,
  0.2,
  215.0;

Daylighting:Controls,
  Cafe_Flr_1_DaylCtrl,
  Cafe_Flr_1,
  SplitFlux,
  DaylightAvailSch,
  ContinuousOff,
  0.2,
  0.2,
  3,
  1.0,
  Cafe_Flr_1_DaylRefPt1,
  180.0,
  22.0,
  ,
  Cafe_Flr_1_DaylRefPt1,
  0.39,
  215.0,
  Cafe_Flr_1_DaylRefPt2,
  0.39,
  215.0;

Daylighting:Controls,
  Dining_Flr_6_DaylCtrl,
  Dining_Flr_6,
  SplitFlux,
  DaylightAvailSch,
  ContinuousOff,
  0.2,
  0.2,
  3,
  1.0,
  Dining_Flr_6_DaylRefPt1,
  0.0,
  22.0,
  ,
  Dining_Flr_6_DaylRefPt1,
  0.2,
  215.0,
  Dining_Flr_6_DaylRefPt2,
  0.2,
  215.0;

Daylighting:Controls,
  Lobby_Flr_1_DaylCtrl,
  Lobby_Flr_1,
  SplitFlux,
  DaylightAvailSch,
  ContinuousOff,
  0.2,
  0.2,
  3,
  1.0,
  Lobby_Flr_1_DaylRefPt1,
  180.0,
  22.0,
  ,
  Lobby_Flr_1_DaylRefPt1,
  0.07,
  269.0,
  Lobby_Flr_1_DaylRefPt2,
  0.07,
  269.0;

Daylighting:ReferencePoint,
  Banquet_Flr_6_DaylRefPt1,
  Banquet_Flr_6,
  26.365,
  21.2976,
  16.914;

Daylighting:ReferencePoint,
  Banquet_Flr_6_DaylRefPt2,
  Banquet_Flr_6,
  26.365,
  19.7351,
  16.914;

Daylighting:ReferencePoint,
  Cafe_Flr_1_DaylRefPt1,
  Cafe_Flr_1,
  70.2565,
  1.5316,
  0.762;

Daylighting:ReferencePoint,
  Cafe_Flr_1_DaylRefPt2,
  Cafe_Flr_1,
  70.2565,
  3.0632,
  0.762;

Daylighting:ReferencePoint,
  Dining_Flr_6_DaylRefPt1,
  Dining_Flr_6,
  63.551,
  21.2976,
  16.914;

Daylighting:ReferencePoint,
  Dining_Flr_6_DaylRefPt2,
  Dining_Flr_6,
  63.551,
  19.7351,
  16.914;

Daylighting:ReferencePoint,
  Lobby_Flr_1_DaylRefPt1,
  Lobby_Flr_1,
  32.766,
  1.5316,
  0.762;

Daylighting:ReferencePoint,
  Lobby_Flr_1_DaylRefPt2,
  Lobby_Flr_1,
  32.766,
  3.0632,
  0.762;

DesignSpecification:OutdoorAir,
  SZ DSOA Banquet_Flr_6,
  Flow/Area,
  ,
  0.003581397;

DesignSpecification:OutdoorAir,
  SZ DSOA Basement,
  Flow/Area,
  ,
  0.0004318;

DesignSpecification:OutdoorAir,
  SZ DSOA Cafe_Flr_1,
  Sum,
  0.003539606,
  0.000914399;

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor_Flr_3,
  Flow/Area,
  ,
  0.0003048;

DesignSpecification:OutdoorAir,
  SZ DSOA Corridor_Flr_6,
  Flow/Area,
  ,
  0.0003048;

DesignSpecification:OutdoorAir,
  SZ DSOA Dining_Flr_6,
  Flow/Area,
  ,
  0.003581397;

DesignSpecification:OutdoorAir,
  SZ DSOA Kitchen_Flr_6,
  Flow/Area,
  ,
  0.003555997;

DesignSpecification:OutdoorAir,
  SZ DSOA Laundry_Flr_1,
  Flow/Area,
  ,
  0;

DesignSpecification:OutdoorAir,
  SZ DSOA Lobby_Flr_1,
  Flow/Area,
  ,
  0.001447799;

DesignSpecification:OutdoorAir,
  SZ DSOA Mech_Flr_1,
  Flow/Area,
  ,
  0;

DesignSpecification:OutdoorAir,
  SZ DSOA Retail_1_Flr_1,
  Sum,
  0.003539606,
  0.000609599;

DesignSpecification:OutdoorAir,
  SZ DSOA Retail_2_Flr_1,
  Sum,
  0.003539606,
  0.000609599;

DesignSpecification:OutdoorAir,
  SZ DSOA Room_1_Flr_3,
  Flow/Area,
  ,
  0.000395514;

DesignSpecification:OutdoorAir,
  SZ DSOA Room_1_Flr_6,
  Flow/Area,
  ,
  0.000395514;

DesignSpecification:OutdoorAir,
  SZ DSOA Room_2_Flr_3,
  Flow/Area,
  ,
  0.000395514;

DesignSpecification:OutdoorAir,
  SZ DSOA Room_2_Flr_6,
  Flow/Area,
  ,
  0.000395514;

DesignSpecification:OutdoorAir,
  SZ DSOA Room_3_Mult9_Flr_6,
  Flow/Area,
  ,
  0.000449118;

DesignSpecification:OutdoorAir,
  SZ DSOA Room_3_Mult19_Flr_3,
  Flow/Area,
  ,
  0.000449118;

DesignSpecification:OutdoorAir,
  SZ DSOA Room_4_Mult19_Flr_3,
  Flow/Area,
  ,
  0.000449118;

DesignSpecification:OutdoorAir,
  SZ DSOA Room_5_Flr_3,
  Flow/Area,
  ,
  0.000395514;

DesignSpecification:OutdoorAir,
  SZ DSOA Room_6_Flr_3,
  Flow/Area,
  ,
  0.000395514;

DesignSpecification:OutdoorAir,
  SZ DSOA Storage_Flr_1,
  Flow/Area,
  ,
  0.000609599;

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Building,
  1,
  1;

DesignSpecification:ZoneAirDistribution,
  VAV_Zone_AirDistribution,
  1,
  1,
  ,
  ,
  0.6;

ElectricEquipment,
  Banquet_Flr_6_MiscPlug_Equip,
  Banquet_Flr_6,
  Kitchen_Elec_Equip_SCH,
  EquipmentLevel,
  22493.0084,
  ,
  ,
  0.0,
  0.5,
  0.0,
  Cooking;

ElectricEquipment,
  Basement_MiscPlug_Equip,
  Basement,
  BASEMENT_EQUIP_SCH,
  EquipmentLevel,
  10646.1064,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Cafe_Flr_1_MiscPlug_Equip,
  Cafe_Flr_1,
  BLDG_EQUIP_SCH,
  EquipmentLevel,
  1016.0769,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Dining_Flr_6_MiscPlug_Equip,
  Dining_Flr_6,
  Kitchen_Elec_Equip_SCH,
  EquipmentLevel,
  22493.0084,
  ,
  ,
  0.0,
  0.5,
  0.0,
  Cooking;

ElectricEquipment,
  Kitchen_Flr_6_MiscElec_Equip,
  Kitchen_Flr_6,
  Kitchen_Elec_Equip_SCH,
  EquipmentLevel,
  52482.7989,
  ,
  ,
  0.2,
  0.5,
  0.1,
  Cooking;

ElectricEquipment,
  Kitchen_Flr_6_Reach-in-Freezer,
  Kitchen_Flr_6,
  Always_on,
  EquipmentLevel,
  277.5,
  ,
  ,
  0.0,
  0.25,
  0.0,
  ReachInFreezer;

ElectricEquipment,
  Kitchen_Flr_6_Reach-in-Refrigerator,
  Kitchen_Flr_6,
  Always_on,
  EquipmentLevel,
  156.7,
  ,
  ,
  0.0,
  0.25,
  0.0,
  ReachInRefrigerator;

ElectricEquipment,
  Laundry_Flr_1_MiscPlug_Equip,
  Laundry_Flr_1,
  BLDG_EQUIP_SCH,
  EquipmentLevel,
  4813.4744,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Lobby_Flr_1_MiscPlug_Equip,
  Lobby_Flr_1,
  BLDG_EQUIP_SCH,
  EquipmentLevel,
  10557.062,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Mech_Flr_1_MiscPlug_Equip,
  Mech_Flr_1,
  BLDG_EQUIP_SCH,
  EquipmentLevel,
  883.6283,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Retail_1_Flr_1_MiscPlug_Equip,
  Retail_1_Flr_1,
  BLDG_EQUIP_SCH,
  EquipmentLevel,
  721.6879,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Retail_2_Flr_1_MiscPlug_Equip,
  Retail_2_Flr_1,
  BLDG_EQUIP_SCH,
  EquipmentLevel,
  835.7173,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Room_1_Flr_3_PlugMisc_Equip,
  Room_1_Flr_3,
  Guestroom_Eqp_Sch_Adva,
  EquipmentLevel,
  263.3986,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Room_1_Flr_6_PlugMisc_Equip,
  Room_1_Flr_6,
  Guestroom_Eqp_Sch_Adva,
  EquipmentLevel,
  263.3986,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Room_2_Flr_3_PlugMisc_Equip,
  Room_2_Flr_3,
  Guestroom_Eqp_Sch_Adva,
  EquipmentLevel,
  263.3678,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Room_2_Flr_6_PlugMisc_Equip,
  Room_2_Flr_6,
  Guestroom_Eqp_Sch_Adva,
  EquipmentLevel,
  263.3678,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Room_3_Mult9_Flr_6_PlugMisc_Equip,
  Room_3_Mult9_Flr_6,
  Guestroom_Eqp_Sch_Adva,
  EquipmentLevel,
  258.0614,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Room_3_Mult19_Flr_3_PlugMisc_Equip,
  Room_3_Mult19_Flr_3,
  Guestroom_Eqp_Sch_Adva,
  EquipmentLevel,
  257.9908,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Room_4_Mult19_Flr_3_PlugMisc_Equip,
  Room_4_Mult19_Flr_3,
  Guestroom_Eqp_Sch_Adva,
  EquipmentLevel,
  258.0614,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Room_5_Flr_3_PlugMisc_Equip,
  Room_5_Flr_3,
  Guestroom_Eqp_Sch_Adva,
  EquipmentLevel,
  263.3986,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Room_6_Flr_3_PlugMisc_Equip,
  Room_6_Flr_3,
  Guestroom_Eqp_Sch_Adva,
  EquipmentLevel,
  263.3678,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricEquipment,
  Storage_Flr_1_MiscPlug_Equip,
  Storage_Flr_1,
  BLDG_EQUIP_SCH,
  EquipmentLevel,
  254.9024,
  ,
  ,
  0.0,
  0.5,
  0.0,
  MiscPlug;

ElectricLoadCenter:Distribution,
  Generator,
  PV_Generator,
  Baseload,
  ,
  ,
  ,
  DirectCurrentWithInverter,
  PV_Inverter;

ElectricLoadCenter:Generators,
  PV_Generator,
  PV_module,
  Generator:PVWatts,
  43878.0,
  PV_SCH;

ElectricLoadCenter:Inverter:PVWatts,
  PV_Inverter,
  1.2,
  0.96;

ElectricLoadCenter:Transformer,
  Transformer 1,
  Always_On,
  PowerInFromGrid,
  ,
  ,
  150000,
  3,
  Aluminum,
  150,
  0.1,
  NominalEfficiency,
  ,
  ,
  0.988,
  0.35,
  75,
  ,
  Yes,
  Wired_LTG_Electricity,
  InteriorEquipment:Electricity;

EnergyManagementSystem:Actuator,
  N_LivingUnit_CLGSETP_Actuator,
  OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,
  Schedule:Compact,
  Schedule Value;

EnergyManagementSystem:Actuator,
  N_LivingUnit_HTGSETP_Actuator,
  OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,
  Schedule:Compact,
  Schedule Value;

EnergyManagementSystem:Actuator,
  S_LivingUnit_CLGSETP_Actuator,
  OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,
  Schedule:Compact,
  Schedule Value;

EnergyManagementSystem:Actuator,
  S_LivingUnit_HTGSETP_Actuator,
  OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,
  Schedule:Compact,
  Schedule Value;

EnergyManagementSystem:GlobalVariable,
  Wired_LTG;

EnergyManagementSystem:GlobalVariable,
  timesteps_after_doorshut_south;

EnergyManagementSystem:GlobalVariable,
  timesteps_after_doorshut_north;

EnergyManagementSystem:OutputVariable,
  Wired_LTG,
  Wired_LTG,
  Summed,
  ZoneTimestep,
  ,
  J;

EnergyManagementSystem:OutputVariable,
  timesteps_after_doorshut_north,
  timesteps_after_doorshut_north,
  Averaged,
  ZoneTimestep;

EnergyManagementSystem:OutputVariable,
  timesteps_after_doorshut_south,
  timesteps_after_doorshut_south,
  Averaged,
  ZoneTimestep;

EnergyManagementSystem:Program,
  Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit,
  IF (N_Sliding_Door_Ventilation_Sensor > 0),
  SET timesteps_after_doorshut_north = 0,
  SET N_LivingUnit_CLGSETP_Actuator = 32.22,
  SET N_LivingUnit_HTGSETP_Actuator = 12.78,
  ELSEIF N_LivingUnit_CLGSETP_Actuator > 24.4,
  SET timesteps_after_doorshut_north = timesteps_after_doorshut_north + 1,
  IF timesteps_after_doorshut_north == 1,
  SET N_LivingUnit_CLGSETP_Actuator = 30,
  SET N_LivingUnit_HTGSETP_Actuator = 14,
  ELSEIF timesteps_after_doorshut_north == 2,
  SET N_LivingUnit_CLGSETP_Actuator = 28,
  SET N_LivingUnit_HTGSETP_Actuator = 16,
  ELSEIF timesteps_after_doorshut_north == 3,
  SET N_LivingUnit_CLGSETP_Actuator = 26,
  SET N_LivingUnit_HTGSETP_Actuator = 18,
  ELSEIF timesteps_after_doorshut_north == 4,
  SET N_LivingUnit_CLGSETP_Actuator = 25,
  SET N_LivingUnit_HTGSETP_Actuator = 20,
  SET N_LivingUnit_CLGSETP_Actuator = null,
  SET N_LivingUnit_HTGSETP_Actuator = null,
  ENDIF,
  ELSE,
  SET timesteps_after_doorshut_north = 0,
  SET N_LivingUnit_CLGSETP_Actuator = null,
  SET N_LivingUnit_HTGSETP_Actuator = null,
  ENDIF;

EnergyManagementSystem:Program,
  Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit,
  IF (S_Sliding_Door_Ventilation_Sensor > 0),
  SET timesteps_after_doorshut_south = 0,
  SET S_LivingUnit_CLGSETP_Actuator = 32.22,
  SET S_LivingUnit_HTGSETP_Actuator = 12.78,
  ELSEIF S_LivingUnit_CLGSETP_Actuator > 24.4,
  SET timesteps_after_doorshut_south = timesteps_after_doorshut_south + 1,
  IF timesteps_after_doorshut_south == 1,
  SET S_LivingUnit_CLGSETP_Actuator = 30,
  SET S_LivingUnit_HTGSETP_Actuator = 14,
  ELSEIF timesteps_after_doorshut_south == 2,
  SET S_LivingUnit_CLGSETP_Actuator = 28,
  SET S_LivingUnit_HTGSETP_Actuator = 16,
  ELSEIF timesteps_after_doorshut_south == 3,
  SET S_LivingUnit_CLGSETP_Actuator = 26,
  SET S_LivingUnit_HTGSETP_Actuator = 18,
  ELSEIF timesteps_after_doorshut_south == 4,
  SET S_LivingUnit_CLGSETP_Actuator = 25,
  SET S_LivingUnit_HTGSETP_Actuator = 20,
  SET S_LivingUnit_CLGSETP_Actuator = null,
  SET S_LivingUnit_HTGSETP_Actuator = null,
  ENDIF,
  ELSE,
  SET timesteps_after_doorshut_south = 0,
  SET S_LivingUnit_CLGSETP_Actuator = null,
  SET S_LivingUnit_HTGSETP_Actuator = null,
  ENDIF;

EnergyManagementSystem:Program,
  Transformer_Load_Prog,
  SET Wired_LTG = Facility_Int_LTG*0.0352;

EnergyManagementSystem:Program,
  init_timesteps_after_doorshut,
  SET timesteps_after_doorshut_south = 0,
  SET timesteps_after_doorshut_north = 0;

EnergyManagementSystem:ProgramCallingManager,
  Door_Switch_Enabled_Thermostat_Reset,
  BeginTimestepBeforePredictor,
  Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit,
  Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit;

EnergyManagementSystem:ProgramCallingManager,
  Transformer_Load_Prog_Manager,
  AfterPredictorAfterHVACManagers,
  Transformer_Load_Prog;

EnergyManagementSystem:ProgramCallingManager,
  init_timesteps_after_doorshut_south_Program Manager,
  BeginNewEnvironment,
  init_timesteps_after_doorshut;

EnergyManagementSystem:Sensor,
  Facility_Int_LTG,
  ,
  InteriorLights:Electricity;

EnergyManagementSystem:Sensor,
  N_Sliding_Door_Ventilation_Sensor,
  ROOM_4_MULT19_FLR_3,
  Zone Ventilation Standard Density Volume Flow Rate;

EnergyManagementSystem:Sensor,
  S_Sliding_Door_Ventilation_Sensor,
  ROOM_3_MULT19_FLR_3,
  Zone Ventilation Standard Density Volume Flow Rate;

Exterior:FuelEquipment,
  Elevator_Lift_Running,
  Electricity,
  elevator_running_sch,
  199688,
  ElevatorLift;

Exterior:FuelEquipment,
  Elevator_Lift_Standby,
  Electricity,
  elevator_standby_sch,
  4800,
  ElevatorLift;

Exterior:FuelEquipment,
  Elevators_Lights_Fan,
  Electricity,
  ELEV_LIGHT_FAN_SCH_ADD_DF,
  315.94,
  ElevatorLightsFan;

Exterior:Lights,
  Exterior Facade Lighting,
  Exterior_Lgt_ALWAYS_ON,
  8023.41,
  AstronomicalClock,
  General;

Fan:OnOff,
  Room_1_Flr_3_VRF_fan,
  Always_On,
  0.385,
  270.9,
  Autosize,
  0.7,
  1.0,
  Room_1_Flr_3 Heating Coil Outlet,
  Room_1_Flr_3 Supply Fan Outlet;

Fan:OnOff,
  Room_1_Flr_6_VRF_fan,
  Always_On,
  0.385,
  270.9,
  Autosize,
  0.7,
  1.0,
  Room_1_Flr_6 Heating Coil Outlet,
  Room_1_Flr_6 Supply Fan Outlet;

Fan:OnOff,
  Room_2_Flr_3_VRF_fan,
  Always_On,
  0.385,
  270.9,
  Autosize,
  0.7,
  1.0,
  Room_2_Flr_3 Heating Coil Outlet,
  Room_2_Flr_3 Supply Fan Outlet;

Fan:OnOff,
  Room_2_Flr_6_VRF_fan,
  Always_On,
  0.385,
  270.9,
  Autosize,
  0.7,
  1.0,
  Room_2_Flr_6 Heating Coil Outlet,
  Room_2_Flr_6 Supply Fan Outlet;

Fan:OnOff,
  Room_3_Mult9_Flr_6_VRF_fan,
  Always_On,
  0.385,
  270.9,
  Autosize,
  0.7,
  1.0,
  Room_3_Mult9_Flr_6 Heating Coil Outlet,
  Room_3_Mult9_Flr_6 Supply Fan Outlet;

Fan:OnOff,
  Room_3_Mult19_Flr_3_VRF_fan,
  Always_On,
  0.385,
  270.9,
  Autosize,
  0.7,
  1.0,
  Room_3_Mult19_Flr_3 Heating Coil Outlet,
  Room_3_Mult19_Flr_3 Supply Fan Outlet;

Fan:OnOff,
  Room_4_Mult19_Flr_3_VRF_fan,
  Always_On,
  0.385,
  270.9,
  Autosize,
  0.7,
  1.0,
  Room_4_Mult19_Flr_3 Heating Coil Outlet,
  Room_4_Mult19_Flr_3 Supply Fan Outlet;

Fan:OnOff,
  Room_5_Flr_3_VRF_fan,
  Always_On,
  0.385,
  270.9,
  Autosize,
  0.7,
  1.0,
  Room_5_Flr_3 Heating Coil Outlet,
  Room_5_Flr_3 Supply Fan Outlet;

Fan:OnOff,
  Room_6_Flr_3_VRF_fan,
  Always_On,
  0.385,
  270.9,
  Autosize,
  0.7,
  1.0,
  Room_6_Flr_3 Heating Coil Outlet,
  Room_6_Flr_3 Supply Fan Outlet;

Fan:SystemModel,
  PSZ_Basement_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_Basement Heating Coil Outlet,
  PSZ_Basement Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  622.5,
  0.895,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.58175,
  ,
  622.5,
  ,
  ,
  ,
  General,
  2,
  0.66,
  0.4,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_Corridor_Flr_3_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_Corridor_Flr_3 Heating Coil Outlet,
  PSZ_Corridor_Flr_3 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  622.5,
  0.895,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.58175,
  ,
  622.5,
  ,
  ,
  ,
  General,
  2,
  0.66,
  0.4,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_Corridor_Flr_6_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_Corridor_Flr_6 Heating Coil Outlet,
  PSZ_Corridor_Flr_6 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  622.5,
  0.865,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.56225,
  ,
  622.5,
  ,
  ,
  ,
  General,
  1,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_Laundry_Flr_1_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_Laundry_Flr_1 Heating Coil Outlet,
  PSZ_Laundry_Flr_1 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  933.3772344,
  0.9,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.585,
  ,
  933.3772344,
  ,
  ,
  ,
  General,
  2,
  0.66,
  0.4,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_Lobby_Flr_1_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_Lobby_Flr_1 Heating Coil Outlet,
  PSZ_Lobby_Flr_1 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  882.5558976,
  0.9,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.585,
  ,
  882.5558976,
  ,
  ,
  ,
  General,
  2,
  0.66,
  0.4,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_Mech_Flr_1_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_Mech_Flr_1 Heating Coil Outlet,
  PSZ_Mech_Flr_1 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  622.5,
  0.855,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.55575,
  ,
  622.5,
  ,
  ,
  ,
  General,
  1,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_NoTSPR_Banquet_Flr_6_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_NoTSPR_Banquet_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  622.5,
  0.895,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.58175,
  ,
  622.5,
  ,
  ,
  ,
  General,
  2,
  0.66,
  0.4,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_NoTSPR_Cafe_Flr_1_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_NoTSPR_Cafe_Flr_1 Heating Coil Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  622.5,
  0.895,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.58175,
  ,
  622.5,
  ,
  ,
  ,
  General,
  2,
  0.66,
  0.4,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_NoTSPR_Dining_Flr_6_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_NoTSPR_Dining_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  622.5,
  0.895,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.58175,
  ,
  622.5,
  ,
  ,
  ,
  General,
  2,
  0.66,
  0.4,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_NoTSPR_Kitchen_Flr_6 Constant_Speed_Fan,
  Always_On,
  PSZ_NoTSPR_Kitchen_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  622.5,
  0.895,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.58175,
  ,
  622.5,
  ,
  ,
  ,
  General,
  1,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_Retail_1_Flr_1_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_Retail_1_Flr_1 Heating Coil Outlet,
  PSZ_Retail_1_Flr_1 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  622.5,
  0.855,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.55575,
  ,
  622.5,
  ,
  ,
  ,
  General,
  1,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_Retail_2_Flr_1_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_Retail_2_Flr_1 Heating Coil Outlet,
  PSZ_Retail_2_Flr_1 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  622.5,
  0.855,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.55575,
  ,
  622.5,
  ,
  ,
  ,
  General,
  1,
  1.0,
  1.0;

Fan:SystemModel,
  PSZ_Storage_Flr_1_addAQ_Unitary_Package_fan,
  Always_On,
  PSZ_Storage_Flr_1 Heating Coil Outlet,
  PSZ_Storage_Flr_1 Supply Fan Outlet,
  Autosize,
  Discrete,
  1,
  622.5,
  0.855,
  1.0,
  Autosize,
  TotalEfficiencyAndPressure,
  ,
  ,
  0.55575,
  ,
  622.5,
  ,
  ,
  ,
  General,
  1,
  1.0,
  1.0;

Fan:VariableVolume,
  grm_doas Fan,
  HVACOperationSchd,
  0.65,
  1005.4,
  Autosize,
  Fraction,
  0.25,
  ,
  0.9,
  1,
  0.040759894,
  0.08804497,
  -0.07292612,
  0.943739823,
  0,
  grm_doas_OA-grm_doas_FanNode,
  grm_doas Supply Equipment Outlet Node;

Fan:VariableVolume,
  pub_doas Fan,
  HVACOperationSchd,
  0.65,
  1005.4,
  Autosize,
  Fraction,
  0.25,
  ,
  0.9,
  1,
  0.040759894,
  0.08804497,
  -0.07292612,
  0.943739823,
  0,
  pub_doas_OA-pub_doas_FanNode,
  pub_doas Supply Equipment Outlet Node;

Fan:ZoneExhaust,
  Banquet_Flr_6 Exhaust Fan,
  Kitchen_Exhaust_SCH,
  1,
  0,
  0.873102771275391,
  Banquet_Flr_6 Exhaust Fan Node,
  Banquet_Flr_6 Exhaust Fan Outlet Node,
  General;

Fan:ZoneExhaust,
  Dining_Flr_6 Exhaust Fan,
  Kitchen_Exhaust_SCH,
  1,
  0,
  0.873102771275391,
  Dining_Flr_6 Exhaust Fan Node,
  Dining_Flr_6 Exhaust Fan Outlet Node,
  General;

Fan:ZoneExhaust,
  Kitchen_Flr_6 Exhaust Fan,
  Kitchen_Exhaust_SCH,
  0.385,
  125,
  1.88778977573057,
  Kitchen_Flr_6 Exhaust Fan Node,
  Kitchen_Flr_6 Exhaust Fan Outlet Node,
  General,
  ,
  ,
  ,
  Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule;

Fan:ZoneExhaust,
  Laundry_Flr_1 Exhaust Fan,
  Hours_of_operation,
  0.385,
  125,
  0.235973721966322,
  Laundry_Flr_1 Exhaust Fan Node,
  Laundry_Flr_1 Exhaust Fan Outlet Node,
  General,
  ,
  ,
  ,
  Laundry_Flr_1 Exhaust Fan Balanced Exhaust Fraction Schedule;

Fan:ZoneExhaust,
  Lobby_Flr_1 Exhaust Fan,
  Hours_of_operation,
  1,
  0,
  0.235973721966322,
  Lobby_Flr_1 Exhaust Fan Node,
  Lobby_Flr_1 Exhaust Fan Outlet Node,
  General;

FenestrationSurface:Detailed,
  Banquet_Flr_6_Wall_North_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Banquet_Flr_6_Wall_North,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  39.567,
  22.86,
  18.484,
  39.567,
  22.86,
  17.2647614151485,
  13.164,
  22.86,
  17.2647614151485,
  13.164,
  22.86,
  18.484;

FenestrationSurface:Detailed,
  Cafe_Flr_1_Wall_East_Door,
  Door,
  Swinging Door_con,
  Cafe_Flr_1_Wall_East,
  ,
  ,
  ,
  ,
  4,
  86.563,
  2.8955,
  2.1336,
  86.563,
  2.8955,
  0.0,
  86.563,
  3.8099,
  0.0,
  86.563,
  3.8099,
  2.1336;

FenestrationSurface:Detailed,
  Cafe_Flr_1_Wall_South_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Cafe_Flr_1_Wall_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  54.881,
  0.0,
  2.282,
  54.881,
  0.0,
  0.152,
  85.631,
  0.0,
  0.152,
  85.631,
  0.0,
  2.282;

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_North_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Corridor_Flr_3_Wall_1_North,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  9.856,
  22.86,
  9.333,
  9.856,
  22.86,
  8.11376141514855,
  5.079,
  22.86,
  8.11376141514855,
  5.079,
  22.86,
  9.333;

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_1_South_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Corridor_Flr_3_Wall_1_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  4.759,
  5.791,
  9.333,
  4.759,
  5.791,
  8.11376141514855,
  6.519,
  5.791,
  8.11376141514855,
  6.519,
  5.791,
  9.333;

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_North_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Corridor_Flr_3_Wall_2_North,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  81.805,
  22.86,
  9.333,
  81.805,
  22.86,
  8.11376141514855,
  80.044,
  22.86,
  8.11376141514855,
  80.044,
  22.86,
  9.333;

FenestrationSurface:Detailed,
  Corridor_Flr_3_Wall_2_South_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Corridor_Flr_3_Wall_2_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  76.707,
  5.791,
  9.333,
  76.707,
  5.791,
  8.11376141514855,
  81.484,
  5.791,
  8.11376141514855,
  81.484,
  5.791,
  9.333;

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_1_North_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Corridor_Flr_6_Wall_1_North,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  9.856,
  22.86,
  18.484,
  9.856,
  22.86,
  17.2647614151485,
  5.079,
  22.86,
  17.2647614151485,
  5.079,
  22.86,
  18.484;

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_2_North_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Corridor_Flr_6_Wall_2_North,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  47.095,
  22.86,
  18.484,
  47.095,
  22.86,
  17.2647614151485,
  42.821,
  22.86,
  17.2647614151485,
  42.821,
  22.86,
  18.484;

FenestrationSurface:Detailed,
  Corridor_Flr_6_Wall_2_South_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Corridor_Flr_6_Wall_2_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  66.416,
  5.791,
  18.484,
  66.416,
  5.791,
  17.2647614151485,
  80.498,
  5.791,
  17.2647614151485,
  80.498,
  5.791,
  18.484;

FenestrationSurface:Detailed,
  Dining_Flr_6_Wall_North_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Dining_Flr_6_Wall_North,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  76.752,
  22.86,
  18.484,
  76.752,
  22.86,
  17.2647614151485,
  50.349,
  22.86,
  17.2647614151485,
  50.349,
  22.86,
  18.484;

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_1_South_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Kitchen_Flr_6_Wall_1_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  82.391,
  5.791,
  18.484,
  82.391,
  5.791,
  17.2647614151485,
  86.163,
  5.791,
  17.2647614151485,
  86.163,
  5.791,
  18.484;

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_East_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Kitchen_Flr_6_Wall_East,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  86.563,
  7.285,
  18.484,
  86.563,
  7.285,
  17.2647614151485,
  86.563,
  21.366,
  17.2647614151485,
  86.563,
  21.366,
  18.484;

FenestrationSurface:Detailed,
  Kitchen_Flr_6_Wall_North_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Kitchen_Flr_6_Wall_North,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  86.163,
  22.86,
  18.484,
  86.163,
  22.86,
  17.2647614151485,
  82.391,
  22.86,
  17.2647614151485,
  82.391,
  22.86,
  18.484;

FenestrationSurface:Detailed,
  Laundry_Flr_1_Wall_East_Door,
  Door,
  Swinging Door_con,
  Laundry_Flr_1_Wall_East,
  ,
  ,
  ,
  ,
  4,
  86.563,
  8.361018257503,
  2.1336,
  86.563,
  8.361018257503,
  0.0,
  86.563,
  9.275418257503,
  0.0,
  86.563,
  9.275418257503,
  2.1336;

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_1_North_Door1,
  Door,
  Swinging Door_con,
  Lobby_Flr_1_Wall_1_North,
  ,
  ,
  ,
  ,
  4,
  49.00322156701,
  22.86,
  2.1336,
  49.00322156701,
  22.86,
  0.0,
  48.08882156701,
  22.86,
  0.0,
  48.08882156701,
  22.86,
  2.1336;

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_1_North_Door2,
  Door,
  Swinging Door_con,
  Lobby_Flr_1_Wall_1_North,
  ,
  ,
  ,
  ,
  4,
  8.994891299472,
  22.86,
  2.1336,
  8.994891299472,
  22.86,
  0.0,
  8.080491299472,
  22.86,
  0.0,
  8.080491299472,
  22.86,
  2.1336;

FenestrationSurface:Detailed,
  Lobby_Flr_1_Wall_South_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Lobby_Flr_1_Wall_1_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  12.793,
  0.0,
  2.282,
  12.793,
  0.0,
  0.152,
  52.739,
  0.0,
  0.152,
  52.739,
  0.0,
  2.282;

FenestrationSurface:Detailed,
  Retail_1_Flr_1_Wall_South_Window,
  Window,
  NonresWindow_U_0.326_SHGC_0.376,
  Retail_1_Flr_1_Wall_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  0.331,
  0.0,
  2.282,
  0.331,
  0.0,
  0.152,
  11.251,
  0.0,
  0.152,
  11.251,
  0.0,
  2.282;

FenestrationSurface:Detailed,
  Retail_2_Flr_1_Wall_West_Door,
  Door,
  Swinging Door_con,
  Retail_2_Flr_1_Wall_West,
  ,
  ,
  ,
  ,
  4,
  0.0,
  10.283582317678,
  2.1336,
  0.0,
  10.283582317678,
  0.0,
  0.0,
  9.369182317678,
  0.0,
  0.0,
  9.369182317678,
  2.1336;

FenestrationSurface:Detailed,
  Room_1_Flr_3_Wall_South_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_1_Flr_3_Wall_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  0.4,
  5.791,
  9.333,
  0.4,
  5.791,
  8.11376141514855,
  4.172,
  5.791,
  8.11376141514855,
  4.172,
  5.791,
  9.333;

FenestrationSurface:Detailed,
  Room_1_Flr_3_Wall_West_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_1_Flr_3_Wall_West,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  0.0,
  13.579,
  9.333,
  0.0,
  13.579,
  8.11376141514855,
  0.0,
  6.538,
  8.11376141514855,
  0.0,
  6.538,
  9.333;

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_South_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_1_Flr_6_Wall_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  0.4,
  5.791,
  18.484,
  0.4,
  5.791,
  17.2647614151485,
  4.172,
  5.791,
  17.2647614151485,
  4.172,
  5.791,
  18.484;

FenestrationSurface:Detailed,
  Room_1_Flr_6_Wall_West_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_1_Flr_6_Wall_West,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  0.0,
  13.579,
  18.484,
  0.0,
  13.579,
  17.2647614151485,
  0.0,
  6.538,
  17.2647614151485,
  0.0,
  6.538,
  18.484;

FenestrationSurface:Detailed,
  Room_2_Flr_3_Wall_North_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_2_Flr_3_Wall_North,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  4.172,
  22.86,
  9.333,
  4.172,
  22.86,
  8.11376141514855,
  0.4,
  22.86,
  8.11376141514855,
  0.4,
  22.86,
  9.333;

FenestrationSurface:Detailed,
  Room_2_Flr_3_Wall_West_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_2_Flr_3_Wall_West,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  0.0,
  22.113,
  9.333,
  0.0,
  22.113,
  8.11376141514855,
  0.0,
  15.072,
  8.11376141514855,
  0.0,
  15.072,
  9.333;

FenestrationSurface:Detailed,
  Room_2_Flr_6_Wall_North_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_2_Flr_6_Wall_North,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  4.172,
  22.86,
  18.484,
  4.172,
  22.86,
  17.2647614151485,
  0.4,
  22.86,
  17.2647614151485,
  0.4,
  22.86,
  18.484;

FenestrationSurface:Detailed,
  Room_2_Flr_6_Wall_West_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_2_Flr_6_Wall_West,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  0.0,
  22.113,
  18.484,
  0.0,
  22.113,
  17.2647614151485,
  0.0,
  15.072,
  17.2647614151485,
  0.0,
  15.072,
  18.484;

FenestrationSurface:Detailed,
  Room_3_Mult9_Flr_6_Wall_South_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_3_Mult9_Flr_6_Wall_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  5.159,
  5.791,
  18.484,
  5.159,
  5.791,
  17.2647614151485,
  10.691,
  5.791,
  17.2647614151485,
  10.691,
  5.791,
  18.484;

FenestrationSurface:Detailed,
  Room_3_Mult19_Flr_3_Wall_South_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_3_Mult19_Flr_3_Wall_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  7.026,
  5.791,
  9.333,
  7.026,
  5.791,
  8.11376141514855,
  10.043,
  5.791,
  8.11376141514855,
  10.043,
  5.791,
  9.333;

FenestrationSurface:Detailed,
  Room_4_Mult19_Flr_3_Wall_North_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_4_Mult19_Flr_3_Wall_North,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  13.701,
  22.86,
  9.333,
  13.701,
  22.86,
  8.11376141514855,
  10.683,
  22.86,
  8.11376141514855,
  10.683,
  22.86,
  9.333;

FenestrationSurface:Detailed,
  Room_5_Flr_3_Wall_East_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_5_Flr_3_Wall_East,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  86.563,
  6.538,
  9.333,
  86.563,
  6.538,
  8.11376141514855,
  86.563,
  13.579,
  8.11376141514855,
  86.563,
  13.579,
  9.333;

FenestrationSurface:Detailed,
  Room_5_Flr_3_Wall_South_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_5_Flr_3_Wall_South,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  82.391,
  5.791,
  9.333,
  82.391,
  5.791,
  8.11376141514855,
  86.163,
  5.791,
  8.11376141514855,
  86.163,
  5.791,
  9.333;

FenestrationSurface:Detailed,
  Room_6_Flr_3_Wall_East_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_6_Flr_3_Wall_East,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  86.563,
  15.072,
  9.333,
  86.563,
  15.072,
  8.11376141514855,
  86.563,
  22.113,
  8.11376141514855,
  86.563,
  22.113,
  9.333;

FenestrationSurface:Detailed,
  Room_6_Flr_3_Wall_North_Window,
  Window,
  ResWindow_U_0.326_SHGC_0.376,
  Room_6_Flr_3_Wall_North,
  ,
  Autocalculate,
  ,
  1.0,
  4,
  86.163,
  22.86,
  9.333,
  86.163,
  22.86,
  8.11376141514855,
  82.391,
  22.86,
  8.11376141514855,
  82.391,
  22.86,
  9.333;

FenestrationSurface:Detailed,
  Storage_Flr_1_Wall_North_RollDoor,
  Door,
  Overhead Door_con,
  Storage_Flr_1_Wall_North,
  ,
  ,
  ,
  ,
  4,
  76.371820451682,
  22.86,
  2.4384,
  76.371820451682,
  22.86,
  0.0,
  73.323820451682,
  22.86,
  0.0,
  73.323820451682,
  22.86,
  2.4384;

GasEquipment,
  Kitchen_Flr_6_MiscGas_Equip,
  Kitchen_Flr_6,
  Kitchen_Gas_Equip_SCH,
  EquipmentLevel,
  249920.3527,
  ,
  ,
  0.1,
  0.2,
  0.7,
  ,
  Cooking;

GasEquipment,
  Laundry_Flr_1_MiscGas_Equip,
  Laundry_Flr_1,
  BLDG_EQUIP_SCH,
  EquipmentLevel,
  41817.4489,
  ,
  ,
  0.0,
  0.5,
  0.0,
  ,
  Laundry;

Generator:PVWatts,
  PV_module,
  5,
  43878,
  Premium,
  FixedOpenRack,
  0.113,
  TiltAzimuth,
  0,
  180;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative,
  Relative;

HeatExchanger:AirToAir:SensibleAndLatent,
  grm_doas OA Heat Recovery,
  Always_On,
  Autosize,
  0.634,
  0.519,
  0.651,
  0.475,
  grm_doas_OAInlet Node,
  grm_doas Heat Recovery Outlet Node,
  grm_doas_OARelief Node,
  grm_doas Heat Recovery Relief Outlet,
  1521,
  Yes,
  Plate,
  None,
  1.7,
  ,
  ,
  ,
  SensibleHeatingEffectiveness_fFlow,
  LatentHeatingEffectiveness_fFlow,
  SensibleCoolingEffectiveness_fFlow,
  LatentCoolingEffectiveness_fFlow;

HeatExchanger:AirToAir:SensibleAndLatent,
  pub_doas OA Heat Recovery,
  Always_On,
  Autosize,
  0.634,
  0.519,
  0.651,
  0.475,
  pub_doas_OAInlet Node,
  pub_doas Heat Recovery Outlet Node,
  pub_doas_OARelief Node,
  pub_doas Heat Recovery Relief Outlet,
  3099,
  Yes,
  Plate,
  None,
  1.7,
  ,
  ,
  ,
  SensibleHeatingEffectiveness_fFlow,
  LatentHeatingEffectiveness_fFlow,
  SensibleCoolingEffectiveness_fFlow,
  LatentCoolingEffectiveness_fFlow;

InternalMass,
  Banquet_Flr_6_InternalMass_1,
  InteriorFurnishings,
  Banquet_Flr_6,
  ,
  663.3149;

InternalMass,
  Basement_InternalMass_1,
  InteriorFurnishings,
  Basement,
  ,
  3957.6604;

InternalMass,
  Cafe_Flr_1_InternalMass_1,
  InteriorFurnishings,
  Cafe_Flr_1,
  ,
  377.7238;

InternalMass,
  Corridor_Flr_3_InternalMass_1,
  InteriorFurnishings,
  Corridor_Flr_3,
  ,
  778.8094;

InternalMass,
  Corridor_Flr_6_InternalMass_1,
  InteriorFurnishings,
  Corridor_Flr_6,
  ,
  824.2494;

InternalMass,
  Dining_Flr_6_InternalMass_1,
  InteriorFurnishings,
  Dining_Flr_6,
  ,
  663.3149;

InternalMass,
  Kitchen_Flr_6_InternalMass_1,
  InteriorFurnishings,
  Kitchen_Flr_6,
  ,
  206.6089;

InternalMass,
  Laundry_Flr_1_InternalMass_1,
  InteriorFurnishings,
  Laundry_Flr_1,
  ,
  156.0789;

InternalMass,
  Lobby_Flr_1_InternalMass_1,
  InteriorFurnishings,
  Lobby_Flr_1,
  ,
  2616.3722;

InternalMass,
  Mech_Flr_1_InternalMass_1,
  InteriorFurnishings,
  Mech_Flr_1,
  ,
  328.4864;

InternalMass,
  Retail_1_Flr_1_InternalMass_1,
  InteriorFurnishings,
  Retail_1_Flr_1,
  ,
  134.1427;

InternalMass,
  Retail_2_Flr_1_InternalMass_1,
  InteriorFurnishings,
  Retail_2_Flr_1,
  ,
  155.3378;

InternalMass,
  Room_1_Flr_3_InternalMass_1,
  InteriorFurnishings,
  Room_1_Flr_3,
  ,
  78.044;

InternalMass,
  Room_1_Flr_6_InternalMass_1,
  InteriorFurnishings,
  Room_1_Flr_6,
  ,
  78.044;

InternalMass,
  Room_2_Flr_3_InternalMass_1,
  InteriorFurnishings,
  Room_2_Flr_3,
  ,
  78.0349;

InternalMass,
  Room_2_Flr_6_InternalMass_1,
  InteriorFurnishings,
  Room_2_Flr_6,
  ,
  78.0349;

InternalMass,
  Room_3_Mult9_Flr_6_InternalMass_1,
  InteriorFurnishings,
  Room_3_Mult9_Flr_6,
  ,
  49.0611;

InternalMass,
  Room_3_Mult19_Flr_3_InternalMass_1,
  InteriorFurnishings,
  Room_3_Mult19_Flr_3,
  ,
  49.0477;

InternalMass,
  Room_4_Mult19_Flr_3_InternalMass_1,
  InteriorFurnishings,
  Room_4_Mult19_Flr_3,
  ,
  49.0611;

InternalMass,
  Room_5_Flr_3_InternalMass_1,
  InteriorFurnishings,
  Room_5_Flr_3,
  ,
  78.044;

InternalMass,
  Room_6_Flr_3_InternalMass_1,
  InteriorFurnishings,
  Room_6_Flr_3,
  ,
  78.0349;

InternalMass,
  Storage_Flr_1_InternalMass_1,
  InteriorFurnishings,
  Storage_Flr_1,
  ,
  189.5185;

Lights,
  Banquet_Flr_6_Lights,
  Banquet_Flr_6,
  ltg_sch_dining,
  Watts/Area,
  ,
  7.42709,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Basement_Lights,
  Basement,
  ltg_sch_basement,
  Watts/Area,
  ,
  6.44435,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Cafe_Flr_1_Lights,
  Cafe_Flr_1,
  ltg_sch_dining,
  Watts/Area,
  ,
  7.42709,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Corridor_Flr_3_Lights,
  Corridor_Flr_3,
  ltg_sch_corridor,
  Watts/Area,
  ,
  4.62848,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Corridor_Flr_6_Lights,
  Corridor_Flr_6,
  ltg_sch_corridor,
  Watts/Area,
  ,
  4.62848,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Dining_Flr_6_Lights,
  Dining_Flr_6,
  ltg_sch_dining,
  Watts/Area,
  ,
  7.42709,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Kitchen_Flr_6_Lights,
  Kitchen_Flr_6,
  ltg_sch_kitchen,
  Watts/Area,
  ,
  10.01043,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Laundry_Flr_1_Lights,
  Laundry_Flr_1,
  ltg_sch_laundry,
  Watts/Area,
  ,
  5.16667,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Lobby_Flr_1_Lights,
  Lobby_Flr_1,
  ltg_sch_lobby,
  Watts/Area,
  ,
  7.96529,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Mech_Flr_1_Lights,
  Mech_Flr_1,
  ltg_sch_mechanic,
  Watts/Area,
  ,
  7.21181,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Retail_1_Flr_1_Lights,
  Retail_1_Flr_1,
  ltg_sch_retail,
  Watts/Area,
  ,
  7.40317,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Retail_2_Flr_1_Lights,
  Retail_2_Flr_1,
  ltg_sch_retail,
  Watts/Area,
  ,
  7.40317,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Room_1_Flr_3_Lights,
  Room_1_Flr_3,
  ltg_sch_guestroom,
  Watts/Area,
  ,
  3.76736,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Room_1_Flr_6_Lights,
  Room_1_Flr_6,
  ltg_sch_guestroom,
  Watts/Area,
  ,
  3.76736,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Room_2_Flr_3_Lights,
  Room_2_Flr_3,
  ltg_sch_guestroom,
  Watts/Area,
  ,
  3.76736,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Room_2_Flr_6_Lights,
  Room_2_Flr_6,
  ltg_sch_guestroom,
  Watts/Area,
  ,
  3.76736,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Room_3_Mult9_Flr_6_Lights,
  Room_3_Mult9_Flr_6,
  ltg_sch_guestroom,
  Watts/Area,
  ,
  3.76736,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Room_3_Mult19_Flr_3_Lights,
  Room_3_Mult19_Flr_3,
  ltg_sch_guestroom,
  Watts/Area,
  ,
  3.76736,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Room_4_Mult19_Flr_3_Lights,
  Room_4_Mult19_Flr_3,
  ltg_sch_guestroom,
  Watts/Area,
  ,
  3.76736,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Room_5_Flr_3_Lights,
  Room_5_Flr_3,
  ltg_sch_guestroom,
  Watts/Area,
  ,
  3.76736,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Room_6_Flr_3_Lights,
  Room_6_Flr_3,
  ltg_sch_guestroom,
  Watts/Area,
  ,
  3.76736,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Lights,
  Storage_Flr_1_Lights,
  Storage_Flr_1,
  ltg_sch_storage,
  Watts/Area,
  ,
  3.74799,
  ,
  0.0,
  0.7,
  0.2,
  1.0,
  LightsWired,
  No;

Material,
  100mm Normalweight concrete floor,
  MediumRough,
  0.1016,
  2.31,
  2322,
  832;

Material,
  100mm Normalweight concrete wall,
  MediumRough,
  0.1016,
  2.31,
  2322,
  832;

Material,
  150mm Normalweight concrete floor,
  MediumRough,
  0.1524,
  2.31,
  2322,
  832;

Material,
  200mm Normalweight concrete floor,
  MediumRough,
  0.2032,
  2.31,
  2322,
  832;

Material,
  200mm Normalweight concrete wall,
  MediumRough,
  0.2032,
  2.31,
  2322,
  832;

Material,
  AC02 Acoustic Ceiling,
  MediumSmooth,
  0.0127,
  0.057,
  288.0,
  1339.0,
  0.9,
  0.7,
  0.2;

Material,
  F07 25mm stucco,
  Smooth,
  0.0254,
  0.72,
  1856,
  840,
  0.9,
  0.7,
  0.7;

Material,
  F08 Metal roof surface,
  Smooth,
  0.0008,
  45.28,
  7824,
  500,
  0.9,
  0.77;

Material,
  F08 Metal surface,
  Smooth,
  0.0008,
  45.28,
  7824,
  500;

Material,
  F12 Asphalt shingles,
  VeryRough,
  0.0032,
  0.04,
  1120,
  1260,
  0.9,
  0.77;

Material,
  F13 Built-up roofing,
  Rough,
  0.0095,
  0.16,
  1120,
  1460,
  0.9,
  0.77;

Material,
  G01 13mm gypsum board,
  Smooth,
  0.0127,
  0.16,
  800.0,
  1090.0,
  0.9,
  0.7,
  0.5;

Material,
  G01 16mm gypsum board,
  MediumSmooth,
  0.0159,
  0.16,
  800,
  1090;

Material,
  G02 16mm plywood,
  Smooth,
  0.0159,
  0.12,
  544,
  1210;

Material,
  M10 200mm concrete block basement wall,
  MediumRough,
  0.2032,
  1.326,
  1842,
  912;

Material,
  M10 200mm concrete block wall,
  MediumRough,
  0.2032,
  0.72,
  800,
  832;

Material,
  M14 150mm heavyweight concrete roof,
  MediumRough,
  0.1524,
  2.31,
  2322,
  832;

Material,
  Std Wood 6inch,
  MediumSmooth,
  0.15,
  0.12,
  540.0,
  1210,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Air_Wall_Material,
  Rough,
  0.2079491,
  0.9,
  0.7;

Material:NoMass,
  CP02 CARPET PAD,
  VeryRough,
  0.21648,
  0.9,
  0.7,
  0.8;

Material:NoMass,
  Nonres_Exterior_Wall_Insulation_grd,
  MediumSmooth,
  1.36973519258499,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Nonres_Exterior_Wall_Insulation_mid,
  MediumSmooth,
  1.11382392946195,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Nonres_Exterior_Wall_Insulation_top,
  MediumSmooth,
  1.12553945922196,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Nonres_Floor_Insulation,
  MediumSmooth,
  4.13066404430099,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Nonres_Roof_Insulation,
  MediumSmooth,
  5.30668495131472,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Opaque Door panel_con,
  MediumRough,
  0.326273498005059,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Overhead Door_con Panel,
  MediumRough,
  0.418397400844748,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Res_Exterior_Wall_Insulation_grd,
  MediumSmooth,
  1.60962979020688,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Res_Exterior_Wall_Insulation_mid,
  MediumSmooth,
  1.28280222105959,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Res_Exterior_Wall_Insulation_top,
  MediumSmooth,
  1.2974624276628,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Res_Floor_Insulation,
  MediumSmooth,
  0.0299387330245182,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Res_Roof_Insulation,
  MediumSmooth,
  5.30668495131472,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation_grd,
  MediumSmooth,
  0.885848497560527,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation_mid,
  MediumSmooth,
  0.749782346583489,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation_top,
  MediumSmooth,
  0.75628131571814,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Semiheated_Floor_Insulation,
  MediumSmooth,
  0.0299387330245182,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Semiheated_Roof_Insulation,
  MediumSmooth,
  3.00524491266525,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  Std Opaque Door Panel,
  MediumRough,
  0.123456790123457,
  0.9,
  0.7,
  0.7;

Meter:Custom,
  Wired_LTG_Electricity,
  Electricity,
  ,
  Wired_LTG;

NodeList,
  Banquet_Flr_6 Exhaust Nodes,
  Banquet_Flr_6 Exhaust Fan Node;

NodeList,
  Banquet_Flr_6 Inlet Nodes,
  Banquet_Flr_6 Direct Air Inlet Node;

NodeList,
  Basement Inlet Nodes,
  Basement Direct Air Inlet Node,
  Basement DOAS Direct Air Inlet Node;

NodeList,
  Basement Return Air Nodes,
  Basement Return Air Node,
  Basement DOAS Return Node;

NodeList,
  Cafe_Flr_1 Inlet Nodes,
  Cafe_Flr_1 Direct Air Inlet Node,
  Cafe_Flr_1 DOAS Direct Air Inlet Node;

NodeList,
  Cafe_Flr_1 Return Air Nodes,
  Cafe_Flr_1 Return Air Node,
  Cafe_Flr_1 DOAS Return Node;

NodeList,
  Corridor_Flr_3 Inlet Nodes,
  Corridor_Flr_3 Direct Air Inlet Node,
  Corridor_Flr_3 DOAS Direct Air Inlet Node;

NodeList,
  Corridor_Flr_3 Return Air Nodes,
  Corridor_Flr_3 Return Air Node,
  Corridor_Flr_3 DOAS Return Node;

NodeList,
  Corridor_Flr_6 Inlet Nodes,
  Corridor_Flr_6 Direct Air Inlet Node,
  Corridor_Flr_6 DOAS Direct Air Inlet Node;

NodeList,
  Corridor_Flr_6 Return Air Nodes,
  Corridor_Flr_6 Return Air Node,
  Corridor_Flr_6 DOAS Return Node;

NodeList,
  Dining_Flr_6 Exhaust Nodes,
  Dining_Flr_6 Exhaust Fan Node;

NodeList,
  Dining_Flr_6 Inlet Nodes,
  Dining_Flr_6 Direct Air Inlet Node;

NodeList,
  Kitchen_Flr_6 Exhaust Nodes,
  Kitchen_Flr_6 Exhaust Fan Node;

NodeList,
  Kitchen_Flr_6 Inlet Nodes,
  Kitchen_Flr_6 Direct Air Inlet Node;

NodeList,
  Laundry_Flr_1 Exhaust Nodes,
  Laundry_Flr_1 Exhaust Fan Node;

NodeList,
  Laundry_Flr_1 Inlet Nodes,
  Laundry_Flr_1 Direct Air Inlet Node,
  Laundry_Flr_1 DOAS Direct Air Inlet Node;

NodeList,
  Laundry_Flr_1 Return Air Nodes,
  Laundry_Flr_1 Return Air Node,
  Laundry_Flr_1 DOAS Return Node;

NodeList,
  Lobby_Flr_1 Exhaust Nodes,
  Lobby_Flr_1 Exhaust Fan Node;

NodeList,
  Lobby_Flr_1 Inlet Nodes,
  Lobby_Flr_1 Direct Air Inlet Node,
  Lobby_Flr_1 DOAS Direct Air Inlet Node;

NodeList,
  Lobby_Flr_1 Return Air Nodes,
  Lobby_Flr_1 Return Air Node,
  Lobby_Flr_1 DOAS Return Node;

NodeList,
  Mech_Flr_1 Inlet Nodes,
  Mech_Flr_1 Direct Air Inlet Node,
  Mech_Flr_1 DOAS Direct Air Inlet Node;

NodeList,
  Mech_Flr_1 Return Air Nodes,
  Mech_Flr_1 Return Air Node,
  Mech_Flr_1 DOAS Return Node;

NodeList,
  PSZ_Basement_OANode List,
  PSZ_Basement OAInlet Node;

NodeList,
  PSZ_Corridor_Flr_3_OANode List,
  PSZ_Corridor_Flr_3 OAInlet Node;

NodeList,
  PSZ_Corridor_Flr_6_OANode List,
  PSZ_Corridor_Flr_6 OAInlet Node;

NodeList,
  PSZ_Laundry_Flr_1_OANode List,
  PSZ_Laundry_Flr_1 OAInlet Node;

NodeList,
  PSZ_Lobby_Flr_1_OANode List,
  PSZ_Lobby_Flr_1 OAInlet Node;

NodeList,
  PSZ_Mech_Flr_1_OANode List,
  PSZ_Mech_Flr_1 OAInlet Node;

NodeList,
  PSZ_NoTSPR_Banquet_Flr_6_OANode List,
  PSZ_NoTSPR_Banquet_Flr_6 OAInlet Node;

NodeList,
  PSZ_NoTSPR_Cafe_Flr_1_OANode List,
  PSZ_NoTSPR_Cafe_Flr_1 OAInlet Node;

NodeList,
  PSZ_NoTSPR_Dining_Flr_6_OANode List,
  PSZ_NoTSPR_Dining_Flr_6 OAInlet Node;

NodeList,
  PSZ_NoTSPR_Kitchen_Flr_6_OANode List,
  PSZ_NoTSPR_Kitchen_Flr_6 OAInlet Node;

NodeList,
  PSZ_Retail_1_Flr_1_OANode List,
  PSZ_Retail_1_Flr_1 OAInlet Node;

NodeList,
  PSZ_Retail_2_Flr_1_OANode List,
  PSZ_Retail_2_Flr_1 OAInlet Node;

NodeList,
  PSZ_Storage_Flr_1_OANode List,
  PSZ_Storage_Flr_1 OAInlet Node;

NodeList,
  Retail_1_Flr_1 Inlet Nodes,
  Retail_1_Flr_1 Direct Air Inlet Node,
  Retail_1_Flr_1 DOAS Direct Air Inlet Node;

NodeList,
  Retail_1_Flr_1 Return Air Nodes,
  Retail_1_Flr_1 Return Air Node,
  Retail_1_Flr_1 DOAS Return Node;

NodeList,
  Retail_2_Flr_1 Inlet Nodes,
  Retail_2_Flr_1 Direct Air Inlet Node,
  Retail_2_Flr_1 DOAS Direct Air Inlet Node;

NodeList,
  Retail_2_Flr_1 Return Air Nodes,
  Retail_2_Flr_1 Return Air Node,
  Retail_2_Flr_1 DOAS Return Node;

NodeList,
  Room_1_Flr_3 Exhausts,
  Room_1_Flr_3 Return;

NodeList,
  Room_1_Flr_3 Inlets,
  Room_1_Flr_3 DOAS Direct Air Inlet Node,
  Room_1_Flr_3 Supply Inlet;

NodeList,
  Room_1_Flr_6 Exhausts,
  Room_1_Flr_6 Return;

NodeList,
  Room_1_Flr_6 Inlets,
  Room_1_Flr_6 DOAS Direct Air Inlet Node,
  Room_1_Flr_6 Supply Inlet;

NodeList,
  Room_2_Flr_3 Exhausts,
  Room_2_Flr_3 Return;

NodeList,
  Room_2_Flr_3 Inlets,
  Room_2_Flr_3 DOAS Direct Air Inlet Node,
  Room_2_Flr_3 Supply Inlet;

NodeList,
  Room_2_Flr_6 Exhausts,
  Room_2_Flr_6 Return;

NodeList,
  Room_2_Flr_6 Inlets,
  Room_2_Flr_6 DOAS Direct Air Inlet Node,
  Room_2_Flr_6 Supply Inlet;

NodeList,
  Room_3_Mult9_Flr_6 Exhausts,
  Room_3_Mult9_Flr_6 Return;

NodeList,
  Room_3_Mult9_Flr_6 Inlets,
  Room_3_Mult9_Flr_6 DOAS Direct Air Inlet Node,
  Room_3_Mult9_Flr_6 Supply Inlet;

NodeList,
  Room_3_Mult19_Flr_3 Exhausts,
  Room_3_Mult19_Flr_3 Return;

NodeList,
  Room_3_Mult19_Flr_3 Inlets,
  Room_3_Mult19_Flr_3 DOAS Direct Air Inlet Node,
  Room_3_Mult19_Flr_3 Supply Inlet;

NodeList,
  Room_4_Mult19_Flr_3 Exhausts,
  Room_4_Mult19_Flr_3 Return;

NodeList,
  Room_4_Mult19_Flr_3 Inlets,
  Room_4_Mult19_Flr_3 DOAS Direct Air Inlet Node,
  Room_4_Mult19_Flr_3 Supply Inlet;

NodeList,
  Room_5_Flr_3 Exhausts,
  Room_5_Flr_3 Return;

NodeList,
  Room_5_Flr_3 Inlets,
  Room_5_Flr_3 DOAS Direct Air Inlet Node,
  Room_5_Flr_3 Supply Inlet;

NodeList,
  Room_6_Flr_3 Exhausts,
  Room_6_Flr_3 Return;

NodeList,
  Room_6_Flr_3 Inlets,
  Room_6_Flr_3 DOAS Direct Air Inlet Node,
  Room_6_Flr_3 Supply Inlet;

NodeList,
  Storage_Flr_1 Inlet Nodes,
  Storage_Flr_1 Direct Air Inlet Node,
  Storage_Flr_1 DOAS Direct Air Inlet Node;

NodeList,
  Storage_Flr_1 Return Air Nodes,
  Storage_Flr_1 Return Air Node,
  Storage_Flr_1 DOAS Return Node;

NodeList,
  grm_doas_OANode List,
  grm_doas_OAInlet Node;

NodeList,
  pub_doas_OANode List,
  pub_doas_OAInlet Node;

OutdoorAir:Mixer,
  PSZ_Basement_OAMixing Box,
  PSZ_Basement Mixed Air Outlet,
  PSZ_Basement OAInlet Node,
  PSZ_Basement OARelief Node,
  PSZ_Basement Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_Corridor_Flr_3_OAMixing Box,
  PSZ_Corridor_Flr_3 Mixed Air Outlet,
  PSZ_Corridor_Flr_3 OAInlet Node,
  PSZ_Corridor_Flr_3 OARelief Node,
  PSZ_Corridor_Flr_3 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_Corridor_Flr_6_OAMixing Box,
  PSZ_Corridor_Flr_6 Mixed Air Outlet,
  PSZ_Corridor_Flr_6 OAInlet Node,
  PSZ_Corridor_Flr_6 OARelief Node,
  PSZ_Corridor_Flr_6 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_Laundry_Flr_1_OAMixing Box,
  PSZ_Laundry_Flr_1 Mixed Air Outlet,
  PSZ_Laundry_Flr_1 OAInlet Node,
  PSZ_Laundry_Flr_1 OARelief Node,
  PSZ_Laundry_Flr_1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_Lobby_Flr_1_OAMixing Box,
  PSZ_Lobby_Flr_1 Mixed Air Outlet,
  PSZ_Lobby_Flr_1 OAInlet Node,
  PSZ_Lobby_Flr_1 OARelief Node,
  PSZ_Lobby_Flr_1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_Mech_Flr_1_OAMixing Box,
  PSZ_Mech_Flr_1 Mixed Air Outlet,
  PSZ_Mech_Flr_1 OAInlet Node,
  PSZ_Mech_Flr_1 OARelief Node,
  PSZ_Mech_Flr_1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_NoTSPR_Banquet_Flr_6_OAMixing Box,
  PSZ_NoTSPR_Banquet_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 OAInlet Node,
  PSZ_NoTSPR_Banquet_Flr_6 OARelief Node,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_NoTSPR_Cafe_Flr_1_OAMixing Box,
  PSZ_NoTSPR_Cafe_Flr_1 Mixed Air Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 OAInlet Node,
  PSZ_NoTSPR_Cafe_Flr_1 OARelief Node,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_NoTSPR_Dining_Flr_6_OAMixing Box,
  PSZ_NoTSPR_Dining_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Dining_Flr_6 OAInlet Node,
  PSZ_NoTSPR_Dining_Flr_6 OARelief Node,
  PSZ_NoTSPR_Dining_Flr_6 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_NoTSPR_Kitchen_Flr_6_OAMixing Box,
  PSZ_NoTSPR_Kitchen_Flr_6 Mixed Air Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 OAInlet Node,
  PSZ_NoTSPR_Kitchen_Flr_6 OARelief Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_Retail_1_Flr_1_OAMixing Box,
  PSZ_Retail_1_Flr_1 Mixed Air Outlet,
  PSZ_Retail_1_Flr_1 OAInlet Node,
  PSZ_Retail_1_Flr_1 OARelief Node,
  PSZ_Retail_1_Flr_1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_Retail_2_Flr_1_OAMixing Box,
  PSZ_Retail_2_Flr_1 Mixed Air Outlet,
  PSZ_Retail_2_Flr_1 OAInlet Node,
  PSZ_Retail_2_Flr_1 OARelief Node,
  PSZ_Retail_2_Flr_1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  PSZ_Storage_Flr_1_OAMixing Box,
  PSZ_Storage_Flr_1 Mixed Air Outlet,
  PSZ_Storage_Flr_1 OAInlet Node,
  PSZ_Storage_Flr_1 OARelief Node,
  PSZ_Storage_Flr_1 Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  grm_doas_OAMixing Box,
  grm_doas_OA-grm_doas_FanNode,
  grm_doas Heat Recovery Outlet Node,
  grm_doas_OARelief Node,
  grm_doas Supply Equipment Inlet Node;

OutdoorAir:Mixer,
  pub_doas_OAMixing Box,
  pub_doas_OA-pub_doas_FanNode,
  pub_doas Heat Recovery Outlet Node,
  pub_doas_OARelief Node,
  pub_doas Supply Equipment Inlet Node;

OutdoorAir:Node,
  Common OSA Inlet Node,
  -1;

OutdoorAir:Node,
  RACK1_condenserInlet;

OutdoorAir:Node,
  RACK2_condenserInlet;

OutdoorAir:Node,
  Room_1_Flr_3 Outside Air Inlet,
  -1;

OutdoorAir:Node,
  Room_1_Flr_6 Outside Air Inlet,
  -1;

OutdoorAir:Node,
  Room_2_Flr_3 Outside Air Inlet,
  -1;

OutdoorAir:Node,
  Room_2_Flr_6 Outside Air Inlet,
  -1;

OutdoorAir:Node,
  Room_3_Mult9_Flr_6 Outside Air Inlet,
  -1;

OutdoorAir:Node,
  Room_3_Mult19_Flr_3 Outside Air Inlet,
  -1;

OutdoorAir:Node,
  Room_4_Mult19_Flr_3 Outside Air Inlet,
  -1;

OutdoorAir:Node,
  Room_5_Flr_3 Outside Air Inlet,
  -1;

OutdoorAir:Node,
  Room_6_Flr_3 Outside Air Inlet,
  -1;

OutdoorAir:Node,
  grm_doas_CoolC Cond OA node;

OutdoorAir:Node,
  grm_doas_CoolCOA Ref node;

OutdoorAir:Node,
  pub_doas_CoolC Cond OA node;

OutdoorAir:Node,
  pub_doas_CoolCOA Ref node;

OutdoorAir:NodeList,
  grm_doas_OANode List;

OutdoorAir:NodeList,
  pub_doas_OANode List;

OutdoorAir:NodeList,
  PSZ_Basement_OANode List;

OutdoorAir:NodeList,
  PSZ_Retail_1_Flr_1_OANode List;

OutdoorAir:NodeList,
  PSZ_Retail_2_Flr_1_OANode List;

OutdoorAir:NodeList,
  PSZ_Mech_Flr_1_OANode List;

OutdoorAir:NodeList,
  PSZ_Storage_Flr_1_OANode List;

OutdoorAir:NodeList,
  PSZ_Laundry_Flr_1_OANode List;

OutdoorAir:NodeList,
  PSZ_NoTSPR_Cafe_Flr_1_OANode List;

OutdoorAir:NodeList,
  PSZ_Lobby_Flr_1_OANode List;

OutdoorAir:NodeList,
  PSZ_Corridor_Flr_3_OANode List;

OutdoorAir:NodeList,
  PSZ_Corridor_Flr_6_OANode List;

OutdoorAir:NodeList,
  PSZ_NoTSPR_Banquet_Flr_6_OANode List;

OutdoorAir:NodeList,
  PSZ_NoTSPR_Dining_Flr_6_OANode List;

OutdoorAir:NodeList,
  PSZ_NoTSPR_Kitchen_Flr_6_OANode List;

Output:Constructions,
  Constructions;

Output:Diagnostics,
  DisplayExtraWarnings;

Output:Meter:MeterFileOnly,
  Electricity:Facility,
  Hourly;

Output:Meter:MeterFileOnly,
  ElectricityNet:Facility,
  Hourly;

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,
  Hourly;

Output:SQLite,
  SimpleAndTabular,
  JtoKWH;

Output:Surfaces:Drawing,
  DXF;

Output:Surfaces:List,
  Details;

Output:Table:Monthly,
  NameHolderMonthlySummary ClimateZone 5A,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary CodeAmendment NoneAmend,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary CodeName ASHRAE901,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary CodeYear 2025,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary PrototypeName HotelLarge,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary RepresentCity USA_NY_Buffalo,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary State National,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary TaskPurpose ProgressIndicator,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:Monthly,
  NameHolderMonthlySummary TaskScope National,
  3,
  Site Outdoor Air Drybulb Temperature,
  SumOrAverage;

Output:Table:SummaryReports,
  AllSummaryAndMonthly,
  Standard62.1Summary;

Output:Variable,
  *,
  Site Day Type Index,
  Hourly;

Output:VariableDictionary,
  IDF,
  Unsorted;

OutputControl:ReportingTolerances,
  0.556,
  0.556;

OutputControl:Table:Style,
  CommaAndHTML;

People,
  Banquet_Flr_6 People,
  Banquet_Flr_6,
  BLDG_OCC_SCH,
  People,
  249.896,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Basement People,
  Basement,
  BLDG_OCC_SCH,
  People,
  106.499,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  CORRIDOR_FLR_3 People,
  CORRIDOR_FLR_3,
  BLDG_OCC_SCH,
  People,
  20.957,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  CORRIDOR_FLR_6 People,
  CORRIDOR_FLR_6,
  BLDG_OCC_SCH,
  People,
  22.18,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Cafe_Flr_1 People,
  Cafe_Flr_1,
  BLDG_OCC_SCH,
  People,
  142.3,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Dining_Flr_6 People,
  Dining_Flr_6,
  BLDG_OCC_SCH,
  People,
  249.896,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Kitchen_Flr_6 People,
  Kitchen_Flr_6,
  BLDG_OCC_SCH,
  People,
  22.238,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Laundry_Flr_1 People,
  Laundry_Flr_1,
  BLDG_OCC_SCH,
  People,
  8.4,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Lobby_Flr_1 People,
  Lobby_Flr_1,
  BLDG_OCC_SCH,
  People,
  422.435,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  MECH_FLR_1 People,
  MECH_FLR_1,
  BLDG_OCC_SCH,
  People,
  2.652,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Retail_1_Flr_1 People,
  Retail_1_Flr_1,
  BLDG_OCC_SCH,
  People,
  10.829,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Retail_2_Flr_1 People,
  Retail_2_Flr_1,
  BLDG_OCC_SCH,
  People,
  12.54,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Room_1_Flr_3 People,
  Room_1_Flr_3,
  GuestRoom_Occ_Sch,
  People,
  1.5,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Room_1_Flr_6 People,
  Room_1_Flr_6,
  GuestRoom_Occ_Sch,
  People,
  1.5,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Room_2_Flr_3 People,
  Room_2_Flr_3,
  GuestRoom_Occ_Sch,
  People,
  1.5,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Room_2_Flr_6 People,
  Room_2_Flr_6,
  GuestRoom_Occ_Sch,
  People,
  1.5,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Room_3_Mult9_Flr_6 People,
  Room_3_Mult9_Flr_6,
  GuestRoom_Occ_Sch,
  People,
  1.5,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Room_3_Mult19_Flr_3 People,
  Room_3_Mult19_Flr_3,
  ALWAYS_OFF,
  People,
  1.5,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Room_4_Mult19_Flr_3 People,
  Room_4_Mult19_Flr_3,
  GuestRoom_Occ_Sch,
  People,
  1.5,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Room_5_Flr_3 People,
  Room_5_Flr_3,
  GuestRoom_Occ_Sch,
  People,
  1.5,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  Room_6_Flr_3 People,
  Room_6_Flr_3,
  GuestRoom_Occ_Sch,
  People,
  1.5,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

People,
  STORAGE_FLR_1 People,
  STORAGE_FLR_1,
  BLDG_OCC_SCH,
  People,
  2.04,
  ,
  ,
  0.3,
  Autocalculate,
  ACTIVITY_SCH,
  ,
  No,
  EnclosureAveraged,
  ,
  WORK_EFF_SCH,
  ClothingInsulationSchedule,
  ,
  CLOTHING_SCH,
  AIR_VELO_SCH,
  Fanger;

Pipe:Adiabatic,
  Condenser Demand Inlet Pipe,
  Condenser Demand Inlet Node,
  Condenser Demand Entrance Pipe Outlet Node;

Pipe:Adiabatic,
  Condenser Demand Outlet Pipe,
  Condenser Demand Exit Pipe Inlet Node,
  Condenser Demand Outlet Node;

Pipe:Adiabatic,
  Condenser Demand Side Bypass,
  Condenser Demand Bypass Inlet Node,
  Condenser Demand Bypass Outlet Node;

Pipe:Adiabatic,
  Condenser Supply Outlet,
  Condenser Supply Exit Pipe Inlet Node,
  Condenser Supply Outlet Node;

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,
  SWHSys1 Demand Bypass Pipe Inlet Node,
  SWHSys1 Demand Bypass Pipe Outlet Node;

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,
  SWHSys1 Demand Inlet Node,
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,
  SWHSys1 Demand Outlet Node;

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,
  SWHSys1 Supply Equip Bypass Inlet Node,
  SWHSys1 Supply Equip Bypass Outlet Node;

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,
  SWHSys1 Supply Outlet Node;

PlantComponent:TemperatureSource,
  IdealGroundLoop,
  GHE Inlet Node,
  GHE Outlet Node,
  Autosize,
  Scheduled,
  ,
  Sch_GroundLoopSupplyT;

PlantEquipmentList,
  SWHSys1 Equipment List,
  WaterHeater:Mixed,
  SWHSys1 Water Heater;

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,
  0.0,
  1000000000000000.0,
  SWHSys1 Equipment List;

PlantEquipmentOperation:Uncontrolled,
  Year Round Tower Operation,
  GSHP_System;

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,
  PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,
  PlantOnSched;

PlantLoop,
  SWHSys1,
  Water,
  ,
  SWHSys1 Loop Operation Scheme List,
  SWHSys1 Supply Outlet Node,
  60,
  10.0,
  Autosize,
  0.0,
  Autocalculate,
  SWHSys1 Supply Inlet Node,
  SWHSys1 Supply Outlet Node,
  SWHSys1 Supply Branches,
  SWHSys1 Supply Connectors,
  SWHSys1 Demand Inlet Node,
  SWHSys1 Demand Outlet Node,
  SWHSys1 Demand Branches,
  SWHSys1 Demand Connectors,
  Optimal;

Pump:ConstantSpeed,
  SWHSys1 Pump,
  SWHSys1 Supply Inlet Node,
  SWHSys1 Pump-Water HeaterNodeviaConnector,
  Autosize,
  29891,
  Autosize,
  0.3,
  0.0,
  Intermittent;

Pump:VariableSpeed,
  GSHP Circ Pump,
  Condenser Supply Inlet Node,
  Condenser Pump Outlet Node,
  Autosize,
  224100,
  Autosize,
  0.917,
  0,
  0,
  1,
  0,
  0,
  Autosize,
  Intermittent,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  1.3889,
  0.1;

Refrigeration:Case,
  Kitchen_Flr_6_Case:1_WALKINFREEZER,
  ALWAYS_ON,
  Kitchen_Flr_6,
  23.88,
  55.0,
  367.0,
  0.1,
  0.4,
  7.32,
  -23.0,
  CaseTemperatureMethod,
  Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,
  9.71428571428571,
  9.71428571428571,
  16.4,
  ,
  walkin_occ_lght_SCH_2,
  1.0,
  0.0,
  0.0,
  None,
  0.0,
  0.0,
  0.0,
  273.0,
  Electric,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,
  None,
  ,
  0.0,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched;

Refrigeration:Case,
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE,
  ALWAYS_ON,
  Kitchen_Flr_6,
  23.88,
  55.0,
  734.0,
  0.08,
  0.85,
  3.66,
  2.0,
  CaseTemperatureMethod,
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,
  15.7142857142857,
  15.7142857142857,
  33,
  ,
  walkin_occ_lght_SCH_2,
  1.0,
  0.0,
  0.0,
  None,
  0.0,
  0.0,
  0.2,
  0.0,
  None,
  ,
  ,
  None,
  ,
  0.05,
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;

Refrigeration:CompressorRack,
  RACK1,
  Zone,
  2.32,
  RACK1_RackCOPfTCurve,
  350.0,
  RACK1_RackCondFanCurve2,
  AirCooled,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  RACK1_condenserInlet,
  LowTempRefrigeration,
  Kitchen_Flr_6_Case:1_WALKINFREEZER;

Refrigeration:CompressorRack,
  RACK2,
  Zone,
  6.98,
  RACK2_RackCOPfTCurve,
  350.0,
  ,
  AirCooled,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  RACK2_condenserInlet,
  MedTempRefrigeration,
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE;

RunPeriod,
  RUNPERIOD 1,
  1,
  1,
  ,
  12,
  31,
  ,
  Monday,
  No,
  No,
  No,
  Yes,
  Yes;

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,
  1st Sunday in November;

RunPeriodControl:SpecialDays,
  Christmas,
  December 25,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Columbus Day,
  2nd Monday in October,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Independence Day,
  July 4,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Labor Day,
  1st Monday in September,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  MLK Day,
  3rd Monday in January,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Memorial Day,
  Last Monday in May,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  New Years Day,
  1st Wednesday in January,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Presidents Day,
  3rd Monday in February,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Thanksgiving,
  4th Thursday in November,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Veterans Day,
  November 11,
  1,
  Holiday;

Schedule:Compact,
  ACTIVITY_SCH,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120.0;

Schedule:Compact,
  AIR_VELO_SCH,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  ALWAYS_OFF,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  ALWAYS_ON,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  BASEMENT_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,
  0.2857243092,
  Until: 02:00,
  0.238103591,
  Until: 05:00,
  0.1904828728,
  Until: 06:00,
  0.2857243092,
  Until: 07:00,
  0.476207182,
  Until: 08:00,
  0.5714486184,
  Until: 10:00,
  0.476207182,
  Until: 18:00,
  0.3333450274,
  Until: 19:00,
  0.6666900548,
  Until: 20:00,
  0.8571729276,
  Until: 21:00,
  0.9047936458,
  Until: 22:00,
  0.8571729276,
  Until: 23:00,
  0.6666900548,
  Until: 24:00,
  0.3809657456,
  For: Saturday,
  Until: 02:00,
  0.2857243092,
  Until: 06:00,
  0.1904828728,
  Until: 08:00,
  0.3809657456,
  Until: 10:00,
  0.476207182,
  Until: 11:00,
  0.3809657456,
  Until: 18:00,
  0.3333450274,
  Until: 19:00,
  0.6666900548,
  Until: 22:00,
  0.7619314912,
  Until: 23:00,
  0.6666900548,
  Until: 24:00,
  0.3809657456,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 02:00,
  0.3809657456,
  Until: 06:00,
  0.2857243092,
  Until: 07:00,
  0.3809657456,
  Until: 09:00,
  0.476207182,
  Until: 13:00,
  0.3809657456,
  Until: 18:00,
  0.2857243092,
  Until: 19:00,
  0.5714486184,
  Until: 20:00,
  0.7619314912,
  Until: 21:00,
  0.8571729276,
  Until: 22:00,
  0.6666900548,
  Until: 23:00,
  0.5714486184,
  Until: 24:00,
  0.3809657456;

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,
  0.3,
  Until: 02:00,
  0.25,
  Until: 05:00,
  0.2,
  Until: 06:00,
  0.3,
  Until: 07:00,
  0.5,
  Until: 08:00,
  0.6,
  Until: 10:00,
  0.5,
  Until: 18:00,
  0.35,
  Until: 19:00,
  0.7,
  Until: 20:00,
  0.9,
  Until: 21:00,
  0.95,
  Until: 22:00,
  0.9,
  Until: 23:00,
  0.7,
  Until: 24:00,
  0.4,
  For: Saturday,
  Until: 02:00,
  0.3,
  Until: 06:00,
  0.2,
  Until: 08:00,
  0.4,
  Until: 10:00,
  0.5,
  Until: 11:00,
  0.4,
  Until: 18:00,
  0.35,
  Until: 19:00,
  0.7,
  Until: 22:00,
  0.8,
  Until: 23:00,
  0.7,
  Until: 24:00,
  0.4,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 02:00,
  0.4,
  Until: 06:00,
  0.3,
  Until: 07:00,
  0.4,
  Until: 09:00,
  0.5,
  Until: 13:00,
  0.4,
  Until: 18:00,
  0.3,
  Until: 19:00,
  0.6,
  Until: 20:00,
  0.8,
  Until: 21:00,
  0.9,
  Until: 22:00,
  0.7,
  Until: 23:00,
  0.6,
  Until: 24:00,
  0.4;

Schedule:Compact,
  BLDG_OCC_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  0.9,
  Until: 07:00,
  0.7,
  Until: 09:00,
  0.4,
  Until: 15:00,
  0.2,
  Until: 16:00,
  0.3,
  Until: 19:00,
  0.5,
  Until: 21:00,
  0.7,
  Until: 22:00,
  0.8,
  Until: 24:00,
  0.9,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: Saturday,
  Until: 06:00,
  0.9,
  Until: 07:00,
  0.7,
  Until: 09:00,
  0.5,
  Until: 17:00,
  0.3,
  Until: 18:00,
  0.5,
  Until: 21:00,
  0.6,
  Until: 24:00,
  0.7,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 08:00,
  0.7,
  Until: 11:00,
  0.5,
  Until: 13:00,
  0.3,
  Until: 16:00,
  0.2,
  Until: 17:00,
  0.3,
  Until: 19:00,
  0.4,
  Until: 21:00,
  0.6,
  Until: 24:00,
  0.8;

Schedule:Compact,
  BLDG_SWH_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 01:00,
  0.2,
  Until: 04:00,
  0.15,
  Until: 05:00,
  0.2,
  Until: 06:00,
  0.25,
  Until: 07:00,
  0.5,
  Until: 08:00,
  0.6,
  Until: 09:00,
  0.55,
  Until: 10:00,
  0.45,
  Until: 11:00,
  0.4,
  Until: 12:00,
  0.45,
  Until: 13:00,
  0.4,
  Until: 14:00,
  0.35,
  Until: 17:00,
  0.3,
  Until: 18:00,
  0.4,
  Until: 19:00,
  0.55,
  Until: 20:00,
  0.6,
  Until: 21:00,
  0.5,
  Until: 22:00,
  0.55,
  Until: 23:00,
  0.45,
  Until: 24:00,
  0.25,
  For: Saturday WinterDesignDay,
  Until: 01:00,
  0.2,
  Until: 04:00,
  0.15,
  Until: 05:00,
  0.2,
  Until: 06:00,
  0.25,
  Until: 07:00,
  0.4,
  Until: 10:00,
  0.5,
  Until: 11:00,
  0.45,
  Until: 13:00,
  0.5,
  Until: 14:00,
  0.45,
  Until: 16:00,
  0.4,
  Until: 17:00,
  0.35,
  Until: 18:00,
  0.4,
  Until: 20:00,
  0.55,
  Until: 21:00,
  0.5,
  Until: 22:00,
  0.55,
  Until: 23:00,
  0.4,
  Until: 24:00,
  0.3,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00,
  0.25,
  Until: 05:00,
  0.2,
  Until: 06:00,
  0.3,
  Until: 09:00,
  0.5,
  Until: 10:00,
  0.55,
  Until: 12:00,
  0.5,
  Until: 14:00,
  0.4,
  Until: 17:00,
  0.3,
  Until: 18:00,
  0.4,
  Until: 20:00,
  0.5,
  Until: 21:00,
  0.4,
  Until: 22:00,
  0.5,
  Until: 23:00,
  0.4,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Base_N_OccGuestRoom_ClgSP_Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  21.6665555555556;

Schedule:Compact,
  Base_N_OccGuestRoom_HtgSP_Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  20.5554444444444;

Schedule:Compact,
  Base_S_OccGuestRoom_ClgSP_Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  21.6665555555556;

Schedule:Compact,
  Base_S_OccGuestRoom_HtgSP_Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  20.5554444444444;

Schedule:Compact,
  Booster Water Inlet Temp Schedule,
  Any Number,
  THROUGH: 12/31,
  FOR: AllDays,
  UNTIL: 24:00,
  60.0;

Schedule:Compact,
  Booster Water Setpoint Temp Schedule,
  Any Number,
  THROUGH: 12/31,
  FOR: AllDays,
  UNTIL: 24:00,
  82.22;

Schedule:Compact,
  CLGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  24.0;

Schedule:Compact,
  CLOTHING_SCH,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00,
  1.0,
  Through: 09/30,
  For: AllDays,
  Until: 24:00,
  0.5,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  CW-Loop-Temp-Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  6.7;

Schedule:Compact,
  Cool-Supply-Air-Temp-Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  12.8;

Schedule:Compact,
  CoolingCoilAvailSched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  DOASCooling Loop Temp Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  6.7;

Schedule:Compact,
  DOASHeating Loop Temp Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  40.0;

Schedule:Compact,
  DaylightAvailSch,
  On/Off,
  Through: 12/31,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  0.0,
  For: AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Dual Zone Control Type Sched,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  4.0;

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_24_7,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_ADD_DF,
  Fraction,
  Through: 12/31,
  For: SummerDesignday,
  Until: 24:00,
  0.5,
  For: WinterDesignDay,
  Until: 24:00,
  0.05,
  For: AllOtherDays,
  Until: 04:00,
  0.05,
  Until: 05:00,
  0.1,
  Until: 06:00,
  0.2,
  Until: 07:00,
  0.4,
  Until: 09:00,
  0.5,
  Until: 10:00,
  0.35,
  Until: 16:00,
  0.15,
  Until: 17:00,
  0.35,
  Until: 19:00,
  0.5,
  Until: 21:00,
  0.4,
  Until: 22:00,
  0.3,
  Until: 23:00,
  0.2,
  Until: 24:00,
  0.1;

Schedule:Compact,
  ERV_BP_Setpoint_55_F,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  12.78;

Schedule:Compact,
  EmployeeLounge_Eqp_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  0.11,
  Until: 07:00,
  0.19,
  Until: 08:00,
  0.25,
  Until: 10:00,
  1.0,
  Until: 12:00,
  0.86,
  Until: 13:00,
  1.0,
  Until: 18:00,
  0.86,
  Until: 19:00,
  0.25,
  Until: 20:00,
  0.19,
  Until: 24:00,
  0.11,
  For: Saturday Sunday Holidays,
  Until: 05:00,
  0.11,
  Until: 07:00,
  0.19,
  Until: 08:00,
  0.25,
  Until: 10:00,
  1.0,
  Until: 12:00,
  0.86,
  Until: 13:00,
  1.0,
  Until: 18:00,
  0.86,
  Until: 19:00,
  0.25,
  Until: 20:00,
  0.19,
  Until: 24:00,
  0.11,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  EmployeeLounge_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  0.0,
  Until: 07:00,
  0.1,
  Until: 12:00,
  0.2,
  Until: 13:00,
  0.7,
  Until: 18:00,
  0.2,
  Until: 20:00,
  0.1,
  Until: 24:00,
  0.0,
  For: Saturday Sunday Holidays,
  Until: 05:00,
  0.0,
  Until: 08:00,
  0.05,
  Until: 12:00,
  0.1,
  Until: 13:00,
  0.2,
  Until: 18:00,
  0.1,
  Until: 20:00,
  0.05,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  ExerciseRoom_Eqp_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.5,
  Until: 9:00,
  1.0,
  Until: 12:00,
  0.5,
  Until: 13:00,
  0.0,
  Until: 16:00,
  0.5,
  Until: 17:00,
  1.0,
  Until: 19:00,
  0.5,
  Until: 21:00,
  1.0,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.0;

Schedule:Compact,
  ExerciseRoom_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.5,
  Until: 11:00,
  1.0,
  Until: 12:00,
  0.5,
  Until: 13:00,
  0.0,
  Until: 22:00,
  1.0,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Exterior_Ltg_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 07:00,
  1.0,
  Until: 19:00,
  0.0,
  Until: 24:00,
  1.0;

Schedule:Compact,
  FAN_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  FLR_3_DOAS_OAminOAFracSchedule,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  GuestRoom_Eqp_Sch_Adva,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  0.17,
  Until: 07:00,
  0.62,
  Until: 08:00,
  0.9,
  Until: 10:00,
  0.43,
  Until: 16:00,
  0.12,
  Until: 17:00,
  0.19,
  Until: 19:00,
  0.48,
  Until: 20:00,
  0.46,
  Until: 21:00,
  0.62,
  Until: 22:00,
  0.69,
  Until: 23:00,
  0.34,
  Until: 24:00,
  0.17,
  For: Saturday Sunday Holidays,
  Until: 06:00,
  0.17,
  Until: 07:00,
  0.3,
  Until: 08:00,
  0.62,
  Until: 09:00,
  0.9,
  Until: 10:00,
  0.62,
  Until: 16:00,
  0.13,
  Until: 17:00,
  0.21,
  Until: 18:00,
  0.4,
  Until: 19:00,
  0.48,
  Until: 20:00,
  0.46,
  Until: 21:00,
  0.62,
  Until: 22:00,
  0.69,
  Until: 23:00,
  0.34,
  Until: 24:00,
  0.17,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  GuestRoom_Eqp_Sch_Base,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  0.2,
  Until: 07:00,
  0.62,
  Until: 08:00,
  0.9,
  Until: 10:00,
  0.43,
  Until: 17:00,
  0.26,
  Until: 19:00,
  0.51,
  Until: 20:00,
  0.49,
  Until: 21:00,
  0.66,
  Until: 22:00,
  0.7,
  Until: 23:00,
  0.35,
  Until: 24:00,
  0.2,
  For: Saturday Sunday Holidays,
  Until: 06:00,
  0.2,
  Until: 07:00,
  0.3,
  Until: 08:00,
  0.62,
  Until: 09:00,
  0.9,
  Until: 10:00,
  0.62,
  Until: 17:00,
  0.29,
  Until: 18:00,
  0.43,
  Until: 19:00,
  0.51,
  Until: 20:00,
  0.49,
  Until: 21:00,
  0.66,
  Until: 22:00,
  0.7,
  Until: 23:00,
  0.35,
  Until: 24:00,
  0.2,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  GuestRoom_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  1.0,
  Until: 07:00,
  0.77,
  Until: 09:00,
  0.43,
  Until: 15:00,
  0.2,
  Until: 16:00,
  0.31,
  Until: 19:00,
  0.54,
  Until: 21:00,
  0.77,
  Until: 22:00,
  0.89,
  Until: 24:00,
  1.0,
  For: Saturday Sunday Holidays,
  Until: 06:00,
  1.0,
  Until: 07:00,
  0.77,
  Until: 09:00,
  0.53,
  Until: 17:00,
  0.3,
  Until: 18:00,
  0.53,
  Until: 19:00,
  0.54,
  Until: 21:00,
  0.65,
  Until: 24:00,
  0.77,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  GuestRoom_SWH_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 01:00,
  0.2,
  Until: 04:00,
  0.15,
  Until: 05:00,
  0.2,
  Until: 06:00,
  0.35,
  Until: 07:00,
  0.6,
  Until: 08:00,
  0.8,
  Until: 09:00,
  0.55,
  Until: 10:00,
  0.4,
  Until: 11:00,
  0.3,
  Until: 17:00,
  0.2,
  Until: 18:00,
  0.3,
  Until: 19:00,
  0.55,
  Until: 21:00,
  0.4,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.45,
  Until: 24:00,
  0.25,
  For: AllOtherDays,
  Until: 01:00,
  0.2,
  Until: 04:00,
  0.15,
  Until: 05:00,
  0.2,
  Until: 06:00,
  0.25,
  Until: 07:00,
  0.35,
  Until: 08:00,
  0.6,
  Until: 09:00,
  0.8,
  Until: 10:00,
  0.55,
  Until: 11:00,
  0.4,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.2,
  Until: 18:00,
  0.25,
  Until: 19:00,
  0.3,
  Until: 22:00,
  0.4,
  Until: 23:00,
  0.6,
  Until: 24:00,
  0.35;

Schedule:Compact,
  HTGSETP_SCH,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  21.0;

Schedule:Compact,
  HVACOperationSchd,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  HW-Loop-Temp-Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  16.0;

Schedule:Compact,
  Hours_of_operation,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Humidity Setpoint Schedule,
  Humidity,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 24:00,
  50.0,
  For: Saturday WinterDesignDay,
  Until: 24:00,
  50.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  50.0;

Schedule:Compact,
  INFIL_HALF_ON_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.5;

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.25;

Schedule:Compact,
  INFIL_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 07:00,
  0.0,
  Until: 24:00,
  0.925;

Schedule:Compact,
  Kitchen_Elec_Equip_SCH,
  Fraction,
  Through: 12/31,
  For: Weekday,
  Until: 06:00,
  0.1,
  Until: 07:00,
  0.25,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 06:00,
  0.1,
  Until: 07:00,
  0.25,
  Until: 24:00,
  0.3,
  For: SummerDesignDay,
  Until: 24:00,
  0.3,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 06:00,
  0.1,
  Until: 07:00,
  0.25,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Kitchen_Exhaust_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 07:00,
  0.0,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  55.0;

Schedule:Compact,
  Kitchen_Flr_6 Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Kitchen_Flr_6 Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Kitchen_Flr_6 Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched,
  Fraction,
  Through: 12/31,
  For:AllDays,
  Interpolate:No,
  Until: 7:00,
  0.2,
  Until: 21:00,
  0.4,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,
  On/Off,
  Through: 12/31,
  For:AllDays,
  Interpolate:Average,
  Until: 11:00,
  0.0,
  Until: 11:20,
  1.0,
  Until: 23:00,
  0.0,
  Until: 23:20,
  1.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,
  On/Off,
  Through: 12/31,
  For:AllDays,
  Interpolate:Average,
  Until: 11:00,
  0.0,
  Until: 11:30,
  1.0,
  Until: 23:00,
  0.0,
  Until: 23:30,
  1.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,
  Any Number,
  Through: 12/31,
  For: Tuesday Friday,
  Until: 4:00,
  0.0,
  Until: 5:00,
  725.0,
  Until: 6:00,
  417.0,
  Until: 7:00,
  290.0,
  Until: 24:00,
  0.0,
  For: AllOtherDays,
  Until: 4:00,
  0.0,
  Until: 5:00,
  125.0,
  Until: 6:00,
  117.0,
  Until: 7:00,
  90.0,
  Until: 19:00,
  0.0,
  Until: 20:00,
  125.0,
  Until: 21:00,
  117.0,
  Until: 22:00,
  90.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,
  Any Number,
  Through: 12/31,
  For:AllDays,
  Until: 6:00,
  0.0,
  Until: 7:00,
  50.0,
  Until: 9:00,
  70.0,
  Until: 10:00,
  80.0,
  Until: 11:00,
  70.0,
  Until: 13:00,
  50.0,
  Until: 14:00,
  80.0,
  Until: 15:00,
  90.0,
  Until: 16:00,
  80.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Kitchen_Gas_Equip_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday,
  Until: 05:00,
  0.02,
  Until: 06:00,
  0.05,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.15,
  Until: 09:00,
  0.2,
  Until: 10:00,
  0.15,
  Until: 13:00,
  0.25,
  Until: 14:00,
  0.2,
  Until: 15:00,
  0.15,
  Until: 16:00,
  0.2,
  Until: 19:00,
  0.3,
  Until: 21:00,
  0.2,
  Until: 22:00,
  0.15,
  Until: 23:00,
  0.1,
  Until: 24:00,
  0.05,
  For: SummerDesignDay,
  Until: 24:00,
  0.25,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 05:00,
  0.02,
  Until: 06:00,
  0.05,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.15,
  Until: 09:00,
  0.2,
  Until: 10:00,
  0.15,
  Until: 13:00,
  0.25,
  Until: 14:00,
  0.2,
  Until: 15:00,
  0.15,
  Until: 16:00,
  0.2,
  Until: 19:00,
  0.3,
  Until: 21:00,
  0.2,
  Until: 22:00,
  0.15,
  Until: 23:00,
  0.1,
  Until: 24:00,
  0.05;

Schedule:Compact,
  LAUNDRY_SWH_SCH,
  Fraction,
  THROUGH: 12/31,
  FOR: AllDays,
  UNTIL: 17:00,
  0.0,
  UNTIL: 24:00,
  1.0;

Schedule:Compact,
  Laundry Setpoint Temp Schedule,
  Any Number,
  THROUGH: 12/31,
  FOR: AllDays,
  UNTIL: 24:00,
  82.22;

Schedule:Compact,
  LaundryRoom_Eqp_Elec_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday Sunday Holidays,
  Until: 08:00,
  0.0,
  Until: 16:00,
  1.0,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  LaundryRoom_Eqp_Gas_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday Sunday Holidays,
  Until: 9:00,
  0.0,
  Until: 17:00,
  1.0,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  LaundryRoom_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00,
  0.0,
  Until: 10:00,
  0.09,
  Until: 12:00,
  0.18,
  Until: 13:00,
  0.0,
  Until: 16:00,
  0.18,
  Until: 17:00,
  0.09,
  Until: 24:00,
  0.0,
  For: Saturday Sunday Holidays,
  Until: 08:00,
  0.0,
  Until: 10:00,
  0.09,
  Until: 12:00,
  0.18,
  Until: 13:00,
  0.0,
  Until: 16:00,
  0.18,
  Until: 17:00,
  0.09,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  LaundryRoom_SWH_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 08:00,
  0.0,
  Until: 16:00,
  1.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Laundry_Flr_1 Exhaust Fan Balanced Exhaust Fraction Schedule,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Lobby_Eqp_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays Saturday Sunday Holidays,
  Until: 05:00,
  0.21,
  Until: 06:00,
  0.68,
  Until: 10:00,
  1.0,
  Until: 11:00,
  0.32,
  Until: 23:00,
  0.23,
  Until: 24:00,
  0.21,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Lobby_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  0.1,
  Until: 06:00,
  0.3,
  Until: 10:00,
  0.7,
  Until: 16:00,
  0.2,
  Until: 18:00,
  0.4,
  Until: 22:00,
  0.2,
  Until: 24:00,
  0.1,
  For: Saturday Sunday Holidays,
  Until: 06:00,
  0.1,
  Until: 07:00,
  0.3,
  Until: 10:00,
  0.7,
  Until: 22:00,
  0.2,
  Until: 24:00,
  0.1,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  MaxRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  MeetingRoom_Eqp_Sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 07:00,
  0.0,
  Until: 08:00,
  0.05,
  Until: 10:00,
  0.54,
  Until: 12:00,
  0.26,
  Until: 13:00,
  0.05,
  Until: 15:00,
  0.54,
  Until: 18:00,
  0.26,
  Until: 20:00,
  0.05,
  Until: 24:00,
  0.0;

Schedule:Compact,
  MeetingRoom_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 07:00,
  0.0,
  Until: 08:00,
  0.05,
  Until: 10:00,
  0.5,
  Until: 12:00,
  0.2,
  Until: 13:00,
  0.05,
  Until: 15:00,
  0.5,
  Until: 18:00,
  0.2,
  Until: 20:00,
  0.05,
  Until: 24:00,
  0.0,
  For: Saturday Sunday Holidays,
  Until: 07:00,
  0.0,
  Until: 08:00,
  0.05,
  Until: 10:00,
  0.5,
  Until: 12:00,
  0.2,
  Until: 13:00,
  0.05,
  Until: 15:00,
  0.5,
  Until: 18:00,
  0.2,
  Until: 20:00,
  0.05,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  MinOA_Sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  MinRelHumSetSch,
  Humidity,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  30.0;

Schedule:Compact,
  OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 7:50,
  21.6665555555556,
  Until: 9:00,
  23.333,
  Until: 10:50,
  21.6665555555556,
  Until: 16:10,
  23.333,
  Until: 17:50,
  21.6665555555556,
  Until: 19:00,
  23.333,
  Until: 24:00,
  21.6665555555556;

Schedule:Compact,
  OBCReset_N_OccGuestRoom_ClgSP_Sch_30min,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 8:00,
  21.6665555555556,
  Until: 9:00,
  23.333,
  Until: 11:00,
  21.6665555555556,
  Until: 16:00,
  23.333,
  Until: 18:00,
  21.6665555555556,
  Until: 19:00,
  23.333,
  Until: 24:00,
  21.6665555555556;

Schedule:Compact,
  OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 7:50,
  20.5554444444444,
  Until: 9:00,
  18.889,
  Until: 10:50,
  20.5554444444444,
  Until: 16:10,
  18.889,
  Until: 17:50,
  20.5554444444444,
  Until: 19:00,
  18.889,
  Until: 24:00,
  20.5554444444444;

Schedule:Compact,
  OBCReset_N_OccGuestRoom_HtgSP_Sch_30min,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 8:00,
  20.5554444444444,
  Until: 9:00,
  18.889,
  Until: 11:00,
  20.5554444444444,
  Until: 16:00,
  18.889,
  Until: 18:00,
  20.5554444444444,
  Until: 19:00,
  18.889,
  Until: 24:00,
  20.5554444444444;

Schedule:Compact,
  OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 7:50,
  21.6665555555556,
  Until: 9:00,
  23.333,
  Until: 10:50,
  21.6665555555556,
  Until: 16:10,
  23.333,
  Until: 17:50,
  21.6665555555556,
  Until: 19:00,
  23.333,
  Until: 24:00,
  21.6665555555556;

Schedule:Compact,
  OBCReset_S_OccGuestRoom_ClgSP_Sch_30min,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 8:00,
  21.6665555555556,
  Until: 9:00,
  23.333,
  Until: 11:00,
  21.6665555555556,
  Until: 16:00,
  23.333,
  Until: 18:00,
  21.6665555555556,
  Until: 19:00,
  23.333,
  Until: 24:00,
  21.6665555555556;

Schedule:Compact,
  OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 7:50,
  20.5554444444444,
  Until: 9:00,
  18.889,
  Until: 10:50,
  20.5554444444444,
  Until: 16:10,
  18.889,
  Until: 17:50,
  20.5554444444444,
  Until: 19:00,
  18.889,
  Until: 24:00,
  20.5554444444444;

Schedule:Compact,
  OBCReset_S_OccGuestRoom_HtgSP_Sch_30min,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 8:00,
  20.5554444444444,
  Until: 9:00,
  18.889,
  Until: 11:00,
  20.5554444444444,
  Until: 16:00,
  18.889,
  Until: 18:00,
  20.5554444444444,
  Until: 19:00,
  18.889,
  Until: 24:00,
  20.5554444444444;

Schedule:Compact,
  Occ_Guestroom_Vent_Ctrl_20min,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  1.0,
  For: AllOtherDays,
  Until: 7:50,
  1.0,
  Until: 9:00,
  0.0,
  Until: 10:50,
  1.0,
  Until: 13:00,
  0.0,
  Until: 14:00,
  1.0,
  Until: 16:10,
  0.0,
  Until: 17:50,
  1.0,
  Until: 19:00,
  0.0,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Occ_Guestroom_Vent_Ctrl_30min,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  1.0,
  For: AllOtherDays,
  Until: 8:00,
  1.0,
  Until: 9:00,
  0.0,
  Until: 11:00,
  1.0,
  Until: 13:00,
  0.0,
  Until: 14:00,
  1.0,
  Until: 16:00,
  0.0,
  Until: 18:00,
  1.0,
  Until: 19:00,
  0.0,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Off During Unoccupied Period,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 8:00,
  0.0,
  Until: 18:00,
  1.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Office_Eqp_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  0.33,
  Until: 07:00,
  0.38,
  Until: 08:00,
  0.43,
  Until: 10:00,
  0.43,
  Until: 12:00,
  1.0,
  Until: 13:00,
  0.94,
  Until: 17:00,
  1.0,
  Until: 18:00,
  0.75,
  Until: 20:00,
  0.63,
  Until: 22:00,
  0.48,
  Until: 24:00,
  0.33,
  For: Saturday Sunday Holidays,
  Until: 05:00,
  0.33,
  Until: 07:00,
  0.38,
  Until: 08:00,
  0.43,
  Until: 18:00,
  0.63,
  Until: 22:00,
  0.48,
  Until: 24:00,
  0.33,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Office_Occ_Sch,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  0.2,
  Until: 07:00,
  0.3,
  Until: 08:00,
  0.4,
  Until: 12:00,
  1.0,
  Until: 13:00,
  0.5,
  Until: 17:00,
  1.0,
  Until: 18:00,
  0.4,
  Until: 19:00,
  0.3,
  Until: 24:00,
  0.2,
  For: Saturday Sunday Holidays,
  Until: 07:00,
  0.2,
  Until: 08:00,
  0.3,
  Until: 17:00,
  0.5,
  Until: 18:00,
  0.3,
  Until: 24:00,
  0.2,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: SummerDesignDay CustomDay1 CustomDay2,
  Until: 24:00,
  1.0;

Schedule:Compact,
  PLANT LOOP HIGH TEMP SCHEDULE,
  TEMPERATURE,
  Through: 12/31,
  For: Alldays,
  Until: 24:00,
  30.0;

Schedule:Compact,
  PLANT LOOP LOW TEMP SCHEDULE,
  TEMPERATURE,
  Through: 12/31,
  For: Alldays,
  Until: 24:00,
  20.0;

Schedule:Compact,
  PV_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  PlantOnSched,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Rad_Cooling Loop Temp Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  14.0;

Schedule:Compact,
  Rad_Heating Loop Temp Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  35.0;

Schedule:Compact,
  ReheatCoilAvailSched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  55.0;

Schedule:Compact,
  Room_1_Flr_3 Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Room_1_Flr_3 Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Room_1_Flr_3 Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Room_1_Flr_6 Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  55.0;

Schedule:Compact,
  Room_1_Flr_6 Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Room_1_Flr_6 Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Room_1_Flr_6 Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  55.0;

Schedule:Compact,
  Room_2_Flr_3 Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Room_2_Flr_3 Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Room_2_Flr_3 Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Room_2_Flr_6 Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  55.0;

Schedule:Compact,
  Room_2_Flr_6 Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Room_2_Flr_6 Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Room_2_Flr_6 Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  55.0;

Schedule:Compact,
  Room_3_Mult9_Flr_6 Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Room_3_Mult9_Flr_6 Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  55.0;

Schedule:Compact,
  Room_3_Mult19_Flr_3 Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Room_3_Mult19_Flr_3 Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  55.0;

Schedule:Compact,
  Room_4_Mult19_Flr_3 Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Room_4_Mult19_Flr_3 Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  55.0;

Schedule:Compact,
  Room_5_Flr_3 Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Room_5_Flr_3 Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Room_5_Flr_3 Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  55.0;

Schedule:Compact,
  Room_6_Flr_3 Water Equipment Latent fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Room_6_Flr_3 Water Equipment Sensible fract sched,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.2;

Schedule:Compact,
  Room_6_Flr_3 Water Equipment Temp Sched,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  SHADING_SCH,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  SWH Equip Zero Lat frac sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  SWH Equip Zero Sens frac sch,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  22.0;

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.1;

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  60.0;

Schedule:Compact,
  Sch_GroundLoopSupplyT,
  Temperature,
  Through:1/31,
  For:AllDays,
  Until: 24:00,
  10.12,
  Through:2/28,
  For:AllDays,
  Until: 24:00,
  8.89,
  Through:3/31,
  For:AllDays,
  Until: 24:00,
  10.12,
  Through:4/30,
  For:AllDays,
  Until: 24:00,
  13.47,
  Through:5/31,
  For:AllDays,
  Until: 24:00,
  18.06,
  Through:6/30,
  For:AllDays,
  Until: 24:00,
  22.64,
  Through:7/31,
  For:AllDays,
  Until: 24:00,
  25.99,
  Through:8/31,
  For:AllDays,
  Until: 24:00,
  27.22,
  Through:9/30,
  For:AllDays,
  Until: 24:00,
  25.99,
  Through:10/31,
  For:AllDays,
  Until: 24:00,
  22.64,
  Through:11/30,
  For:AllDays,
  Until: 24:00,
  18.06,
  Through:12/31,
  For:AllDays,
  Until: 24:00,
  13.47;

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,
  Temperature,
  Through: 3/31,
  For: AllDays,
  Until: 24:00,
  13.0,
  Through: 9/30,
  For: AllDays,
  Until: 24:00,
  13.0,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  13.0;

Schedule:Compact,
  Sliding_Doors_Ventilation_Availability_SCH,
  Fraction,
  Through: 12/31,
  For: WinterDesignDay SummerDesignDay,
  Until: 24:00,
  0.0,
  For: Allotherdays,
  Until: 6:00,
  0.0,
  Until: 9:00,
  1.0,
  Until: 16:00,
  0.0,
  Until: 22:00,
  1.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  SwhAmbientTempSch,
  Temperature,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  22.0;

Schedule:Compact,
  SwhPlantOnSched,
  On/Off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  VAC_GUESTROOM_VENTILATION_SCHEDULE,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  1.0,
  For: AllOtherDays,
  Until: 15:00,
  0.0,
  Until: 16:00,
  1.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  VacGuestRoom_ClgSP_Sch,
  Temperature,
  Through: 12/31,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  21.6665555555556,
  For: AllOtherDays,
  Until: 24:00,
  26.667;

Schedule:Compact,
  VacGuestRoom_HtgSP_Sch,
  Temperature,
  Through: 12/31,
  For: SummerDesignDay WinterDesignDay,
  Until: 24:00,
  20.5554444444444,
  For: AllOtherDays,
  Until: 24:00,
  15.556;

Schedule:Compact,
  WORK_EFF_SCH,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  elevator_running_sch,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  0.13871,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 01:00,
  0.0,
  Until: 02:00,
  0.0,
  Until: 03:00,
  0.0,
  Until: 04:00,
  0.0,
  Until: 05:00,
  0.0,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.06253,
  Until: 08:00,
  0.13871,
  Until: 09:00,
  0.13871,
  Until: 10:00,
  0.06253,
  Until: 11:00,
  0.06253,
  Until: 12:00,
  0.13871,
  Until: 13:00,
  0.06253,
  Until: 14:00,
  0.06253,
  Until: 15:00,
  0.06253,
  Until: 16:00,
  0.06253,
  Until: 17:00,
  0.13871,
  Until: 18:00,
  0.13871,
  Until: 19:00,
  0.13871,
  Until: 20:00,
  0.06253,
  Until: 21:00,
  0.0,
  Until: 22:00,
  0.0,
  Until: 23:00,
  0.0,
  Until: 24:00,
  0.0,
  For: Saturday,
  Until: 01:00,
  0.0,
  Until: 02:00,
  0.0,
  Until: 03:00,
  0.0,
  Until: 04:00,
  0.0,
  Until: 05:00,
  0.0,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.06253,
  Until: 08:00,
  0.13871,
  Until: 09:00,
  0.13871,
  Until: 10:00,
  0.06253,
  Until: 11:00,
  0.06253,
  Until: 12:00,
  0.13871,
  Until: 13:00,
  0.06253,
  Until: 14:00,
  0.06253,
  Until: 15:00,
  0.06253,
  Until: 16:00,
  0.06253,
  Until: 17:00,
  0.13871,
  Until: 18:00,
  0.13871,
  Until: 19:00,
  0.13871,
  Until: 20:00,
  0.06253,
  Until: 21:00,
  0.0,
  Until: 22:00,
  0.0,
  Until: 23:00,
  0.0,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00,
  0.0,
  Until: 02:00,
  0.0,
  Until: 03:00,
  0.0,
  Until: 04:00,
  0.0,
  Until: 05:00,
  0.0,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.06253,
  Until: 08:00,
  0.13871,
  Until: 09:00,
  0.13871,
  Until: 10:00,
  0.06253,
  Until: 11:00,
  0.06253,
  Until: 12:00,
  0.13871,
  Until: 13:00,
  0.06253,
  Until: 14:00,
  0.06253,
  Until: 15:00,
  0.06253,
  Until: 16:00,
  0.06253,
  Until: 17:00,
  0.13871,
  Until: 18:00,
  0.13871,
  Until: 19:00,
  0.13871,
  Until: 20:00,
  0.06253,
  Until: 21:00,
  0.0,
  Until: 22:00,
  0.0,
  Until: 23:00,
  0.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  elevator_standby_sch,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.68945,
  For: Weekdays,
  Until: 01:00,
  1.0,
  Until: 02:00,
  1.0,
  Until: 03:00,
  1.0,
  Until: 04:00,
  1.0,
  Until: 05:00,
  1.0,
  Until: 06:00,
  1.0,
  Until: 07:00,
  0.86,
  Until: 08:00,
  0.68945,
  Until: 09:00,
  0.68945,
  Until: 10:00,
  0.86,
  Until: 11:00,
  0.86,
  Until: 12:00,
  0.68945,
  Until: 13:00,
  0.86,
  Until: 14:00,
  0.86,
  Until: 15:00,
  0.86,
  Until: 16:00,
  0.86,
  Until: 17:00,
  0.68945,
  Until: 18:00,
  0.68945,
  Until: 19:00,
  0.68945,
  Until: 20:00,
  0.86,
  Until: 21:00,
  1.0,
  Until: 22:00,
  1.0,
  Until: 23:00,
  1.0,
  Until: 24:00,
  1.0,
  For: Saturday,
  Until: 01:00,
  1.0,
  Until: 02:00,
  1.0,
  Until: 03:00,
  1.0,
  Until: 04:00,
  1.0,
  Until: 05:00,
  1.0,
  Until: 06:00,
  1.0,
  Until: 07:00,
  0.86,
  Until: 08:00,
  0.68945,
  Until: 09:00,
  0.68945,
  Until: 10:00,
  0.86,
  Until: 11:00,
  0.86,
  Until: 12:00,
  0.68945,
  Until: 13:00,
  0.86,
  Until: 14:00,
  0.86,
  Until: 15:00,
  0.86,
  Until: 16:00,
  0.86,
  Until: 17:00,
  0.68945,
  Until: 18:00,
  0.68945,
  Until: 19:00,
  0.68945,
  Until: 20:00,
  0.86,
  Until: 21:00,
  1.0,
  Until: 22:00,
  1.0,
  Until: 23:00,
  1.0,
  Until: 24:00,
  1.0,
  For: Sunday Holidays AllOtherDays,
  Until: 01:00,
  1.0,
  Until: 02:00,
  1.0,
  Until: 03:00,
  1.0,
  Until: 04:00,
  1.0,
  Until: 05:00,
  1.0,
  Until: 06:00,
  1.0,
  Until: 07:00,
  0.86,
  Until: 08:00,
  0.68945,
  Until: 09:00,
  0.68945,
  Until: 10:00,
  0.86,
  Until: 11:00,
  0.86,
  Until: 12:00,
  0.68945,
  Until: 13:00,
  0.86,
  Until: 14:00,
  0.86,
  Until: 15:00,
  0.86,
  Until: 16:00,
  0.86,
  Until: 17:00,
  0.68945,
  Until: 18:00,
  0.68945,
  Until: 19:00,
  0.68945,
  Until: 20:00,
  0.86,
  Until: 21:00,
  1.0,
  Until: 22:00,
  1.0,
  Until: 23:00,
  1.0,
  Until: 24:00,
  1.0;

Schedule:Compact,
  ltg_sch_basement,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 1:00,
  0.14638,
  Until: 2:00,
  0.10979,
  Until: 5:00,
  0.07319,
  Until: 6:00,
  0.14638,
  Until: 7:00,
  0.29276,
  Until: 8:00,
  0.36595,
  Until: 10:00,
  0.29276,
  Until: 18:00,
  0.18298,
  Until: 19:00,
  0.43914,
  Until: 20:00,
  0.58553,
  Until: 21:00,
  0.65872,
  Until: 22:00,
  0.58553,
  Until: 23:00,
  0.43914,
  Until: 24:00,
  0.21957,
  For: Saturday,
  Until: 2:00,
  0.14638,
  Until: 6:00,
  0.07319,
  Until: 8:00,
  0.21957,
  Until: 10:00,
  0.29276,
  Until: 11:00,
  0.21957,
  Until: 18:00,
  0.18298,
  Until: 19:00,
  0.43914,
  Until: 22:00,
  0.51234,
  Until: 23:00,
  0.43914,
  Until: 24:00,
  0.21957,
  For: AllOtherDays,
  Until: 2:00,
  0.21957,
  Until: 6:00,
  0.14638,
  Until: 7:00,
  0.21957,
  Until: 9:00,
  0.29276,
  Until: 13:00,
  0.21957,
  Until: 18:00,
  0.14638,
  Until: 19:00,
  0.36595,
  Until: 20:00,
  0.51234,
  Until: 21:00,
  0.58553,
  Until: 22:00,
  0.43914,
  Until: 23:00,
  0.36595,
  Until: 24:00,
  0.21957;

Schedule:Compact,
  ltg_sch_corridor,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 1:00,
  0.15,
  Until: 2:00,
  0.1125,
  Until: 5:00,
  0.075,
  Until: 6:00,
  0.15,
  Until: 7:00,
  0.3,
  Until: 8:00,
  0.375,
  Until: 10:00,
  0.3,
  Until: 18:00,
  0.1875,
  Until: 19:00,
  0.45,
  Until: 20:00,
  0.6,
  Until: 21:00,
  0.675,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.45,
  Until: 24:00,
  0.225,
  For: Saturday,
  Until: 2:00,
  0.15,
  Until: 6:00,
  0.075,
  Until: 8:00,
  0.225,
  Until: 10:00,
  0.3,
  Until: 11:00,
  0.225,
  Until: 18:00,
  0.1875,
  Until: 19:00,
  0.45,
  Until: 22:00,
  0.525,
  Until: 23:00,
  0.45,
  Until: 24:00,
  0.225,
  For: AllOtherDays,
  Until: 2:00,
  0.225,
  Until: 6:00,
  0.15,
  Until: 7:00,
  0.225,
  Until: 9:00,
  0.3,
  Until: 13:00,
  0.225,
  Until: 18:00,
  0.15,
  Until: 19:00,
  0.375,
  Until: 20:00,
  0.525,
  Until: 21:00,
  0.6,
  Until: 22:00,
  0.45,
  Until: 23:00,
  0.375,
  Until: 24:00,
  0.225;

Schedule:Compact,
  ltg_sch_dining,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 1:00,
  0.2,
  Until: 2:00,
  0.15,
  Until: 5:00,
  0.1,
  Until: 6:00,
  0.2,
  Until: 7:00,
  0.4,
  Until: 8:00,
  0.5,
  Until: 10:00,
  0.4,
  Until: 18:00,
  0.25,
  Until: 19:00,
  0.6,
  Until: 20:00,
  0.8,
  Until: 21:00,
  0.9,
  Until: 22:00,
  0.8,
  Until: 23:00,
  0.6,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 2:00,
  0.2,
  Until: 6:00,
  0.1,
  Until: 8:00,
  0.3,
  Until: 10:00,
  0.4,
  Until: 11:00,
  0.3,
  Until: 18:00,
  0.25,
  Until: 19:00,
  0.6,
  Until: 22:00,
  0.7,
  Until: 23:00,
  0.6,
  Until: 24:00,
  0.3,
  For: AllOtherDays,
  Until: 2:00,
  0.3,
  Until: 6:00,
  0.2,
  Until: 7:00,
  0.3,
  Until: 9:00,
  0.4,
  Until: 13:00,
  0.3,
  Until: 18:00,
  0.2,
  Until: 19:00,
  0.5,
  Until: 20:00,
  0.7,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.3;

Schedule:Compact,
  ltg_sch_guestroom,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 1:00,
  0.121,
  Until: 2:00,
  0.0935,
  Until: 5:00,
  0.0605,
  Until: 6:00,
  0.121,
  Until: 7:00,
  0.242,
  Until: 8:00,
  0.308,
  Until: 10:00,
  0.242,
  Until: 18:00,
  0.154,
  Until: 19:00,
  0.3685,
  Until: 20:00,
  0.4895,
  Until: 21:00,
  0.55,
  Until: 22:00,
  0.4895,
  Until: 23:00,
  0.3685,
  Until: 24:00,
  0.1815,
  For: Saturday,
  Until: 2:00,
  0.143,
  Until: 6:00,
  0.0605,
  Until: 8:00,
  0.2255,
  Until: 10:00,
  0.308,
  Until: 11:00,
  0.2255,
  Until: 18:00,
  0.1815,
  Until: 19:00,
  0.4675,
  Until: 22:00,
  0.55,
  Until: 23:00,
  0.4675,
  Until: 24:00,
  0.2255,
  For: AllOtherDays,
  Until: 2:00,
  0.143,
  Until: 6:00,
  0.0605,
  Until: 8:00,
  0.2255,
  Until: 10:00,
  0.308,
  Until: 11:00,
  0.2255,
  Until: 18:00,
  0.1815,
  Until: 19:00,
  0.4675,
  Until: 22:00,
  0.55,
  Until: 23:00,
  0.4675,
  Until: 24:00,
  0.2255;

Schedule:Compact,
  ltg_sch_kitchen,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 1:00,
  0.2,
  Until: 2:00,
  0.15,
  Until: 5:00,
  0.1,
  Until: 6:00,
  0.2,
  Until: 7:00,
  0.4,
  Until: 8:00,
  0.5,
  Until: 10:00,
  0.4,
  Until: 18:00,
  0.25,
  Until: 19:00,
  0.6,
  Until: 20:00,
  0.8,
  Until: 21:00,
  0.9,
  Until: 22:00,
  0.8,
  Until: 23:00,
  0.6,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 2:00,
  0.2,
  Until: 6:00,
  0.1,
  Until: 8:00,
  0.3,
  Until: 10:00,
  0.4,
  Until: 11:00,
  0.3,
  Until: 18:00,
  0.25,
  Until: 19:00,
  0.6,
  Until: 22:00,
  0.7,
  Until: 23:00,
  0.6,
  Until: 24:00,
  0.3,
  For: AllOtherDays,
  Until: 2:00,
  0.3,
  Until: 6:00,
  0.2,
  Until: 7:00,
  0.3,
  Until: 9:00,
  0.4,
  Until: 13:00,
  0.3,
  Until: 18:00,
  0.2,
  Until: 19:00,
  0.5,
  Until: 20:00,
  0.7,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.3;

Schedule:Compact,
  ltg_sch_laundry,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 1:00,
  0.175,
  Until: 2:00,
  0.13125,
  Until: 5:00,
  0.0875,
  Until: 6:00,
  0.175,
  Until: 7:00,
  0.35,
  Until: 8:00,
  0.4375,
  Until: 10:00,
  0.35,
  Until: 18:00,
  0.21875,
  Until: 19:00,
  0.525,
  Until: 20:00,
  0.7,
  Until: 21:00,
  0.7875,
  Until: 22:00,
  0.7,
  Until: 23:00,
  0.525,
  Until: 24:00,
  0.2625,
  For: Saturday,
  Until: 2:00,
  0.175,
  Until: 6:00,
  0.0875,
  Until: 8:00,
  0.2625,
  Until: 10:00,
  0.35,
  Until: 11:00,
  0.2625,
  Until: 18:00,
  0.21875,
  Until: 19:00,
  0.525,
  Until: 22:00,
  0.6125,
  Until: 23:00,
  0.525,
  Until: 24:00,
  0.2625,
  For: AllOtherDays,
  Until: 2:00,
  0.2625,
  Until: 6:00,
  0.175,
  Until: 7:00,
  0.2625,
  Until: 9:00,
  0.35,
  Until: 13:00,
  0.2625,
  Until: 18:00,
  0.175,
  Until: 19:00,
  0.4375,
  Until: 20:00,
  0.6125,
  Until: 21:00,
  0.7,
  Until: 22:00,
  0.525,
  Until: 23:00,
  0.4375,
  Until: 24:00,
  0.2625;

Schedule:Compact,
  ltg_sch_lobby,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 1:00,
  0.15,
  Until: 2:00,
  0.1125,
  Until: 5:00,
  0.075,
  Until: 6:00,
  0.15,
  Until: 7:00,
  0.3,
  Until: 8:00,
  0.375,
  Until: 10:00,
  0.3,
  Until: 18:00,
  0.1875,
  Until: 19:00,
  0.45,
  Until: 20:00,
  0.6,
  Until: 21:00,
  0.675,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.45,
  Until: 24:00,
  0.225,
  For: Saturday,
  Until: 2:00,
  0.15,
  Until: 6:00,
  0.075,
  Until: 8:00,
  0.225,
  Until: 10:00,
  0.3,
  Until: 11:00,
  0.225,
  Until: 18:00,
  0.1875,
  Until: 19:00,
  0.45,
  Until: 22:00,
  0.525,
  Until: 23:00,
  0.45,
  Until: 24:00,
  0.225,
  For: AllOtherDays,
  Until: 2:00,
  0.225,
  Until: 6:00,
  0.15,
  Until: 7:00,
  0.225,
  Until: 9:00,
  0.3,
  Until: 13:00,
  0.225,
  Until: 18:00,
  0.15,
  Until: 19:00,
  0.375,
  Until: 20:00,
  0.525,
  Until: 21:00,
  0.6,
  Until: 22:00,
  0.45,
  Until: 23:00,
  0.375,
  Until: 24:00,
  0.225;

Schedule:Compact,
  ltg_sch_mechanic,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 1:00,
  0.2,
  Until: 2:00,
  0.15,
  Until: 5:00,
  0.1,
  Until: 6:00,
  0.2,
  Until: 7:00,
  0.4,
  Until: 8:00,
  0.5,
  Until: 10:00,
  0.4,
  Until: 18:00,
  0.25,
  Until: 19:00,
  0.6,
  Until: 20:00,
  0.8,
  Until: 21:00,
  0.9,
  Until: 22:00,
  0.8,
  Until: 23:00,
  0.6,
  Until: 24:00,
  0.3,
  For: Saturday,
  Until: 2:00,
  0.2,
  Until: 6:00,
  0.1,
  Until: 8:00,
  0.3,
  Until: 10:00,
  0.4,
  Until: 11:00,
  0.3,
  Until: 18:00,
  0.25,
  Until: 19:00,
  0.6,
  Until: 22:00,
  0.7,
  Until: 23:00,
  0.6,
  Until: 24:00,
  0.3,
  For: AllOtherDays,
  Until: 2:00,
  0.3,
  Until: 6:00,
  0.2,
  Until: 7:00,
  0.3,
  Until: 9:00,
  0.4,
  Until: 13:00,
  0.3,
  Until: 18:00,
  0.2,
  Until: 19:00,
  0.5,
  Until: 20:00,
  0.7,
  Until: 21:00,
  0.8,
  Until: 22:00,
  0.6,
  Until: 23:00,
  0.5,
  Until: 24:00,
  0.3;

Schedule:Compact,
  ltg_sch_retail,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 1:00,
  0.18,
  Until: 2:00,
  0.135,
  Until: 5:00,
  0.09,
  Until: 6:00,
  0.18,
  Until: 7:00,
  0.36,
  Until: 8:00,
  0.45,
  Until: 10:00,
  0.36,
  Until: 18:00,
  0.225,
  Until: 19:00,
  0.54,
  Until: 20:00,
  0.72,
  Until: 21:00,
  0.81,
  Until: 22:00,
  0.72,
  Until: 23:00,
  0.54,
  Until: 24:00,
  0.27,
  For: Saturday,
  Until: 2:00,
  0.18,
  Until: 6:00,
  0.09,
  Until: 8:00,
  0.27,
  Until: 10:00,
  0.36,
  Until: 11:00,
  0.27,
  Until: 18:00,
  0.225,
  Until: 19:00,
  0.54,
  Until: 22:00,
  0.63,
  Until: 23:00,
  0.54,
  Until: 24:00,
  0.27,
  For: AllOtherDays,
  Until: 2:00,
  0.27,
  Until: 6:00,
  0.18,
  Until: 7:00,
  0.27,
  Until: 9:00,
  0.36,
  Until: 13:00,
  0.27,
  Until: 18:00,
  0.18,
  Until: 19:00,
  0.45,
  Until: 20:00,
  0.63,
  Until: 21:00,
  0.72,
  Until: 22:00,
  0.54,
  Until: 23:00,
  0.45,
  Until: 24:00,
  0.27;

Schedule:Compact,
  ltg_sch_storage,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Weekdays,
  Until: 1:00,
  0.10685,
  Until: 2:00,
  0.08014,
  Until: 5:00,
  0.05343,
  Until: 6:00,
  0.10685,
  Until: 7:00,
  0.2137,
  Until: 8:00,
  0.26713,
  Until: 10:00,
  0.2137,
  Until: 18:00,
  0.13356,
  Until: 19:00,
  0.32055,
  Until: 20:00,
  0.4274,
  Until: 21:00,
  0.48083,
  Until: 22:00,
  0.4274,
  Until: 23:00,
  0.32055,
  Until: 24:00,
  0.16028,
  For: Saturday,
  Until: 2:00,
  0.10685,
  Until: 6:00,
  0.05343,
  Until: 8:00,
  0.16028,
  Until: 10:00,
  0.2137,
  Until: 11:00,
  0.16028,
  Until: 18:00,
  0.13356,
  Until: 19:00,
  0.32055,
  Until: 22:00,
  0.37398,
  Until: 23:00,
  0.32055,
  Until: 24:00,
  0.16028,
  For: AllOtherDays,
  Until: 2:00,
  0.16028,
  Until: 6:00,
  0.10685,
  Until: 7:00,
  0.16028,
  Until: 9:00,
  0.2137,
  Until: 13:00,
  0.16028,
  Until: 18:00,
  0.10685,
  Until: 19:00,
  0.26713,
  Until: 20:00,
  0.37398,
  Until: 21:00,
  0.4274,
  Until: 22:00,
  0.32055,
  Until: 23:00,
  0.26713,
  Until: 24:00,
  0.16028;

Schedule:Compact,
  walkin_occ_lght_SCH_2,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 1:00,
  0.104,
  Until: 2:00,
  0.078,
  Until: 5:00,
  0.052,
  Until: 6:00,
  0.104,
  Until: 7:00,
  0.208,
  Until: 8:00,
  0.26,
  Until: 10:00,
  0.208,
  Until: 18:00,
  0.13,
  Until: 19:00,
  0.312,
  Until: 20:00,
  0.416,
  Until: 21:00,
  0.468,
  Until: 22:00,
  0.416,
  Until: 23:00,
  0.312,
  Until: 24:00,
  0.156,
  For: Saturday,
  Until: 2:00,
  0.104,
  Until: 6:00,
  0.052,
  Until: 8:00,
  0.156,
  Until: 10:00,
  0.208,
  Until: 11:00,
  0.156,
  Until: 18:00,
  0.13,
  Until: 19:00,
  0.312,
  Until: 22:00,
  0.364,
  Until: 23:00,
  0.312,
  Until: 24:00,
  0.156,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 2:00,
  0.156,
  Until: 6:00,
  0.104,
  Until: 7:00,
  0.156,
  Until: 9:00,
  0.208,
  Until: 13:00,
  0.156,
  Until: 18:00,
  0.104,
  Until: 19:00,
  0.26,
  Until: 20:00,
  0.364,
  Until: 21:00,
  0.416,
  Until: 22:00,
  0.312,
  Until: 23:00,
  0.26,
  Until: 24:00,
  0.156;

Schedule:Constant,
  VAV_WITH_REHEAT Max OA Fraction,
  ,
  1.0;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Control Type,
  0,
  4,
  Discrete;

ScheduleTypeLimits,
  Fraction,
  0.0,
  1.0,
  Continuous;

ScheduleTypeLimits,
  Humidity,
  10,
  90,
  Continuous;

ScheduleTypeLimits,
  Number;

ScheduleTypeLimits,
  On/Off,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

SetpointManager:FollowGroundTemperature,
  MyCondenserControl,
  Temperature,
  Site:GroundTemperature:Deep,
  0,
  80.0,
  10.0,
  Condenser Supply Outlet Node;

SetpointManager:MixedAir,
  PSZ_Basement_CoolC SAT Manager,
  Temperature,
  PSZ_Basement Zone Equipment Inlet Node,
  PSZ_Basement Heating Coil Outlet,
  PSZ_Basement Supply Fan Outlet,
  PSZ_Basement Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Basement_HeatC MixedAir Manager,
  Temperature,
  PSZ_Basement Supply Equipment Outlet Node,
  PSZ_Basement Heating Coil Outlet,
  PSZ_Basement Supply Fan Outlet,
  PSZ_Basement Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Basement_OAMixed Air Temp Manager,
  Temperature,
  PSZ_Basement Zone Equipment Inlet Node,
  PSZ_Basement Heating Coil Outlet,
  PSZ_Basement Supply Fan Outlet,
  PSZ_Basement Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_Corridor_Flr_3_CoolC SAT Manager,
  Temperature,
  PSZ_Corridor_Flr_3 Zone Equipment Inlet Node,
  PSZ_Corridor_Flr_3 Heating Coil Outlet,
  PSZ_Corridor_Flr_3 Supply Fan Outlet,
  PSZ_Corridor_Flr_3 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Corridor_Flr_3_HeatC MixedAir Manager,
  Temperature,
  PSZ_Corridor_Flr_3 Supply Equipment Outlet Node,
  PSZ_Corridor_Flr_3 Heating Coil Outlet,
  PSZ_Corridor_Flr_3 Supply Fan Outlet,
  PSZ_Corridor_Flr_3 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Corridor_Flr_3_OAMixed Air Temp Manager,
  Temperature,
  PSZ_Corridor_Flr_3 Zone Equipment Inlet Node,
  PSZ_Corridor_Flr_3 Heating Coil Outlet,
  PSZ_Corridor_Flr_3 Supply Fan Outlet,
  PSZ_Corridor_Flr_3 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_Corridor_Flr_6_CoolC SAT Manager,
  Temperature,
  PSZ_Corridor_Flr_6 Zone Equipment Inlet Node,
  PSZ_Corridor_Flr_6 Heating Coil Outlet,
  PSZ_Corridor_Flr_6 Supply Fan Outlet,
  PSZ_Corridor_Flr_6 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Corridor_Flr_6_HeatC MixedAir Manager,
  Temperature,
  PSZ_Corridor_Flr_6 Supply Equipment Outlet Node,
  PSZ_Corridor_Flr_6 Heating Coil Outlet,
  PSZ_Corridor_Flr_6 Supply Fan Outlet,
  PSZ_Corridor_Flr_6 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Corridor_Flr_6_OAMixed Air Temp Manager,
  Temperature,
  PSZ_Corridor_Flr_6 Zone Equipment Inlet Node,
  PSZ_Corridor_Flr_6 Heating Coil Outlet,
  PSZ_Corridor_Flr_6 Supply Fan Outlet,
  PSZ_Corridor_Flr_6 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_Laundry_Flr_1_CoolC SAT Manager,
  Temperature,
  PSZ_Laundry_Flr_1 Zone Equipment Inlet Node,
  PSZ_Laundry_Flr_1 Heating Coil Outlet,
  PSZ_Laundry_Flr_1 Supply Fan Outlet,
  PSZ_Laundry_Flr_1 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Laundry_Flr_1_HeatC MixedAir Manager,
  Temperature,
  PSZ_Laundry_Flr_1 Supply Equipment Outlet Node,
  PSZ_Laundry_Flr_1 Heating Coil Outlet,
  PSZ_Laundry_Flr_1 Supply Fan Outlet,
  PSZ_Laundry_Flr_1 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Laundry_Flr_1_OAMixed Air Temp Manager,
  Temperature,
  PSZ_Laundry_Flr_1 Zone Equipment Inlet Node,
  PSZ_Laundry_Flr_1 Heating Coil Outlet,
  PSZ_Laundry_Flr_1 Supply Fan Outlet,
  PSZ_Laundry_Flr_1 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_Lobby_Flr_1_CoolC SAT Manager,
  Temperature,
  PSZ_Lobby_Flr_1 Zone Equipment Inlet Node,
  PSZ_Lobby_Flr_1 Heating Coil Outlet,
  PSZ_Lobby_Flr_1 Supply Fan Outlet,
  PSZ_Lobby_Flr_1 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Lobby_Flr_1_HeatC MixedAir Manager,
  Temperature,
  PSZ_Lobby_Flr_1 Supply Equipment Outlet Node,
  PSZ_Lobby_Flr_1 Heating Coil Outlet,
  PSZ_Lobby_Flr_1 Supply Fan Outlet,
  PSZ_Lobby_Flr_1 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Lobby_Flr_1_OAMixed Air Temp Manager,
  Temperature,
  PSZ_Lobby_Flr_1 Zone Equipment Inlet Node,
  PSZ_Lobby_Flr_1 Heating Coil Outlet,
  PSZ_Lobby_Flr_1 Supply Fan Outlet,
  PSZ_Lobby_Flr_1 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_Mech_Flr_1_CoolC SAT Manager,
  Temperature,
  PSZ_Mech_Flr_1 Zone Equipment Inlet Node,
  PSZ_Mech_Flr_1 Heating Coil Outlet,
  PSZ_Mech_Flr_1 Supply Fan Outlet,
  PSZ_Mech_Flr_1 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Mech_Flr_1_HeatC MixedAir Manager,
  Temperature,
  PSZ_Mech_Flr_1 Supply Equipment Outlet Node,
  PSZ_Mech_Flr_1 Heating Coil Outlet,
  PSZ_Mech_Flr_1 Supply Fan Outlet,
  PSZ_Mech_Flr_1 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Mech_Flr_1_OAMixed Air Temp Manager,
  Temperature,
  PSZ_Mech_Flr_1 Zone Equipment Inlet Node,
  PSZ_Mech_Flr_1 Heating Coil Outlet,
  PSZ_Mech_Flr_1 Supply Fan Outlet,
  PSZ_Mech_Flr_1 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Banquet_Flr_6_CoolC SAT Manager,
  Temperature,
  PSZ_NoTSPR_Banquet_Flr_6 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Banquet_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Banquet_Flr_6_HeatC MixedAir Manager,
  Temperature,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Equipment Outlet Node,
  PSZ_NoTSPR_Banquet_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Banquet_Flr_6_OAMixed Air Temp Manager,
  Temperature,
  PSZ_NoTSPR_Banquet_Flr_6 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Banquet_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Banquet_Flr_6 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Cafe_Flr_1_CoolC SAT Manager,
  Temperature,
  PSZ_NoTSPR_Cafe_Flr_1 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Cafe_Flr_1 Heating Coil Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Fan Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Cafe_Flr_1_HeatC MixedAir Manager,
  Temperature,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Equipment Outlet Node,
  PSZ_NoTSPR_Cafe_Flr_1 Heating Coil Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Fan Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Cafe_Flr_1_OAMixed Air Temp Manager,
  Temperature,
  PSZ_NoTSPR_Cafe_Flr_1 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Cafe_Flr_1 Heating Coil Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Fan Outlet,
  PSZ_NoTSPR_Cafe_Flr_1 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Dining_Flr_6_CoolC SAT Manager,
  Temperature,
  PSZ_NoTSPR_Dining_Flr_6 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Dining_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Dining_Flr_6_HeatC MixedAir Manager,
  Temperature,
  PSZ_NoTSPR_Dining_Flr_6 Supply Equipment Outlet Node,
  PSZ_NoTSPR_Dining_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Dining_Flr_6_OAMixed Air Temp Manager,
  Temperature,
  PSZ_NoTSPR_Dining_Flr_6 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Dining_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Dining_Flr_6 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Kitchen_Flr_6_CoolC SAT Manager,
  Temperature,
  PSZ_NoTSPR_Kitchen_Flr_6 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Kitchen_Flr_6_HeatC MixedAir Manager,
  Temperature,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Equipment Outlet Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_NoTSPR_Kitchen_Flr_6_OAMixed Air Temp Manager,
  Temperature,
  PSZ_NoTSPR_Kitchen_Flr_6 Zone Equipment Inlet Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Heating Coil Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Fan Outlet,
  PSZ_NoTSPR_Kitchen_Flr_6 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_Retail_1_Flr_1_CoolC SAT Manager,
  Temperature,
  PSZ_Retail_1_Flr_1 Zone Equipment Inlet Node,
  PSZ_Retail_1_Flr_1 Heating Coil Outlet,
  PSZ_Retail_1_Flr_1 Supply Fan Outlet,
  PSZ_Retail_1_Flr_1 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Retail_1_Flr_1_HeatC MixedAir Manager,
  Temperature,
  PSZ_Retail_1_Flr_1 Supply Equipment Outlet Node,
  PSZ_Retail_1_Flr_1 Heating Coil Outlet,
  PSZ_Retail_1_Flr_1 Supply Fan Outlet,
  PSZ_Retail_1_Flr_1 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Retail_1_Flr_1_OAMixed Air Temp Manager,
  Temperature,
  PSZ_Retail_1_Flr_1 Zone Equipment Inlet Node,
  PSZ_Retail_1_Flr_1 Heating Coil Outlet,
  PSZ_Retail_1_Flr_1 Supply Fan Outlet,
  PSZ_Retail_1_Flr_1 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_Retail_2_Flr_1_CoolC SAT Manager,
  Temperature,
  PSZ_Retail_2_Flr_1 Zone Equipment Inlet Node,
  PSZ_Retail_2_Flr_1 Heating Coil Outlet,
  PSZ_Retail_2_Flr_1 Supply Fan Outlet,
  PSZ_Retail_2_Flr_1 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Retail_2_Flr_1_HeatC MixedAir Manager,
  Temperature,
  PSZ_Retail_2_Flr_1 Supply Equipment Outlet Node,
  PSZ_Retail_2_Flr_1 Heating Coil Outlet,
  PSZ_Retail_2_Flr_1 Supply Fan Outlet,
  PSZ_Retail_2_Flr_1 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Retail_2_Flr_1_OAMixed Air Temp Manager,
  Temperature,
  PSZ_Retail_2_Flr_1 Zone Equipment Inlet Node,
  PSZ_Retail_2_Flr_1 Heating Coil Outlet,
  PSZ_Retail_2_Flr_1 Supply Fan Outlet,
  PSZ_Retail_2_Flr_1 Mixed Air Outlet;

SetpointManager:MixedAir,
  PSZ_Storage_Flr_1_CoolC SAT Manager,
  Temperature,
  PSZ_Storage_Flr_1 Zone Equipment Inlet Node,
  PSZ_Storage_Flr_1 Heating Coil Outlet,
  PSZ_Storage_Flr_1 Supply Fan Outlet,
  PSZ_Storage_Flr_1 Cooling Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Storage_Flr_1_HeatC MixedAir Manager,
  Temperature,
  PSZ_Storage_Flr_1 Supply Equipment Outlet Node,
  PSZ_Storage_Flr_1 Heating Coil Outlet,
  PSZ_Storage_Flr_1 Supply Fan Outlet,
  PSZ_Storage_Flr_1 Heating Coil Outlet;

SetpointManager:MixedAir,
  PSZ_Storage_Flr_1_OAMixed Air Temp Manager,
  Temperature,
  PSZ_Storage_Flr_1 Zone Equipment Inlet Node,
  PSZ_Storage_Flr_1 Heating Coil Outlet,
  PSZ_Storage_Flr_1 Supply Fan Outlet,
  PSZ_Storage_Flr_1 Mixed Air Outlet;

SetpointManager:MixedAir,
  grm_doas_OAMixed Air Temp Manager,
  Temperature,
  grm_doas Supply Equipment Outlet Node,
  grm_doas_OA-grm_doas_FanNode,
  grm_doas Supply Equipment Outlet Node,
  grm_doas_OA-grm_doas_FanNode;

SetpointManager:MixedAir,
  pub_doas_OAMixed Air Temp Manager,
  Temperature,
  pub_doas Supply Equipment Outlet Node,
  pub_doas_OA-pub_doas_FanNode,
  pub_doas Supply Equipment Outlet Node,
  pub_doas_OA-pub_doas_FanNode;

SetpointManager:OutdoorAirReset,
  grm_doas Supply Air Temperature Manager,
  Temperature,
  15.56,
  1.67,
  12.78,
  12.78,
  grm_doas Supply Equipment Outlet Node;

SetpointManager:OutdoorAirReset,
  pub_doas Supply Air Temperature Manager,
  Temperature,
  15.56,
  1.67,
  12.78,
  12.78,
  pub_doas Supply Equipment Outlet Node;

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,
  Temperature,
  SWHSys1-Loop-Temp-Schedule,
  SWHSys1 Supply Outlet Node;

SetpointManager:Scheduled,
  grm_doas Heat Exchanger Supply Air Temp Manager,
  Temperature,
  ERV_BP_Setpoint_55_F,
  grm_doas Heat Recovery Outlet Node;

SetpointManager:Scheduled,
  pub_doas Heat Exchanger Supply Air Temp Manager,
  Temperature,
  ERV_BP_Setpoint_55_F,
  pub_doas Heat Recovery Outlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrBanquet_Flr_6 - Clg,
  Temperature,
  12.8,
  38,
  Banquet_Flr_6,
  Banquet_Flr_6 Air Node,
  Banquet_Flr_6 Direct Air Inlet Node,
  PSZ_NoTSPR_Banquet_Flr_6 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrBasement - Clg,
  Temperature,
  12.8,
  38,
  Basement,
  Basement Air Node,
  Basement Direct Air Inlet Node,
  PSZ_Basement Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrCafe_Flr_1 - Clg,
  Temperature,
  12.8,
  38,
  Cafe_Flr_1,
  Cafe_Flr_1 Air Node,
  Cafe_Flr_1 Direct Air Inlet Node,
  PSZ_NoTSPR_Cafe_Flr_1 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrCorridor_Flr_3 - Clg,
  Temperature,
  12.8,
  38,
  Corridor_Flr_3,
  Corridor_Flr_3 Air Node,
  Corridor_Flr_3 Direct Air Inlet Node,
  PSZ_Corridor_Flr_3 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrCorridor_Flr_6 - Clg,
  Temperature,
  12.8,
  38,
  Corridor_Flr_6,
  Corridor_Flr_6 Air Node,
  Corridor_Flr_6 Direct Air Inlet Node,
  PSZ_Corridor_Flr_6 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrDining_Flr_6 - Clg,
  Temperature,
  12.8,
  38,
  Dining_Flr_6,
  Dining_Flr_6 Air Node,
  Dining_Flr_6 Direct Air Inlet Node,
  PSZ_NoTSPR_Dining_Flr_6 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrKitchen_Flr_6 - Clg,
  Temperature,
  12.8,
  38,
  Kitchen_Flr_6,
  Kitchen_Flr_6 Air Node,
  Kitchen_Flr_6 Direct Air Inlet Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrLaundry_Flr_1 - Clg,
  Temperature,
  12.8,
  38,
  Laundry_Flr_1,
  Laundry_Flr_1 Air Node,
  Laundry_Flr_1 Direct Air Inlet Node,
  PSZ_Laundry_Flr_1 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrLobby_Flr_1 - Clg,
  Temperature,
  12.8,
  38,
  Lobby_Flr_1,
  Lobby_Flr_1 Air Node,
  Lobby_Flr_1 Direct Air Inlet Node,
  PSZ_Lobby_Flr_1 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrMech_Flr_1 - Clg,
  Temperature,
  12.8,
  38,
  Mech_Flr_1,
  Mech_Flr_1 Air Node,
  Mech_Flr_1 Direct Air Inlet Node,
  PSZ_Mech_Flr_1 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrRetail_1_Flr_1 - Clg,
  Temperature,
  12.8,
  38,
  Retail_1_Flr_1,
  Retail_1_Flr_1 Air Node,
  Retail_1_Flr_1 Direct Air Inlet Node,
  PSZ_Retail_1_Flr_1 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrRetail_2_Flr_1 - Clg,
  Temperature,
  12.8,
  38,
  Retail_2_Flr_1,
  Retail_2_Flr_1 Air Node,
  Retail_2_Flr_1 Direct Air Inlet Node,
  PSZ_Retail_2_Flr_1 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Cooling,
  SupAirTemp MngrStorage_Flr_1 - Clg,
  Temperature,
  12.8,
  38,
  Storage_Flr_1,
  Storage_Flr_1 Air Node,
  Storage_Flr_1 Direct Air Inlet Node,
  PSZ_Storage_Flr_1 Zone Equipment Inlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrBanquet_Flr_6 - Htg,
  Temperature,
  12.8,
  38,
  Banquet_Flr_6,
  Banquet_Flr_6 Air Node,
  Banquet_Flr_6 Direct Air Inlet Node,
  PSZ_NoTSPR_Banquet_Flr_6 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrBasement - Htg,
  Temperature,
  12.8,
  38,
  Basement,
  Basement Air Node,
  Basement Direct Air Inlet Node,
  PSZ_Basement Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrCafe_Flr_1 - Htg,
  Temperature,
  12.8,
  38,
  Cafe_Flr_1,
  Cafe_Flr_1 Air Node,
  Cafe_Flr_1 Direct Air Inlet Node,
  PSZ_NoTSPR_Cafe_Flr_1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrCorridor_Flr_3 - Htg,
  Temperature,
  12.8,
  38,
  Corridor_Flr_3,
  Corridor_Flr_3 Air Node,
  Corridor_Flr_3 Direct Air Inlet Node,
  PSZ_Corridor_Flr_3 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrCorridor_Flr_6 - Htg,
  Temperature,
  12.8,
  38,
  Corridor_Flr_6,
  Corridor_Flr_6 Air Node,
  Corridor_Flr_6 Direct Air Inlet Node,
  PSZ_Corridor_Flr_6 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrDining_Flr_6 - Htg,
  Temperature,
  12.8,
  38,
  Dining_Flr_6,
  Dining_Flr_6 Air Node,
  Dining_Flr_6 Direct Air Inlet Node,
  PSZ_NoTSPR_Dining_Flr_6 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrKitchen_Flr_6 - Htg,
  Temperature,
  12.8,
  38,
  Kitchen_Flr_6,
  Kitchen_Flr_6 Air Node,
  Kitchen_Flr_6 Direct Air Inlet Node,
  PSZ_NoTSPR_Kitchen_Flr_6 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrLaundry_Flr_1 - Htg,
  Temperature,
  12.8,
  38,
  Laundry_Flr_1,
  Laundry_Flr_1 Air Node,
  Laundry_Flr_1 Direct Air Inlet Node,
  PSZ_Laundry_Flr_1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrLobby_Flr_1 - Htg,
  Temperature,
  12.8,
  38,
  Lobby_Flr_1,
  Lobby_Flr_1 Air Node,
  Lobby_Flr_1 Direct Air Inlet Node,
  PSZ_Lobby_Flr_1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrMech_Flr_1 - Htg,
  Temperature,
  12.8,
  38,
  Mech_Flr_1,
  Mech_Flr_1 Air Node,
  Mech_Flr_1 Direct Air Inlet Node,
  PSZ_Mech_Flr_1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrRetail_1_Flr_1 - Htg,
  Temperature,
  12.8,
  38,
  Retail_1_Flr_1,
  Retail_1_Flr_1 Air Node,
  Retail_1_Flr_1 Direct Air Inlet Node,
  PSZ_Retail_1_Flr_1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrRetail_2_Flr_1 - Htg,
  Temperature,
  12.8,
  38,
  Retail_2_Flr_1,
  Retail_2_Flr_1 Air Node,
  Retail_2_Flr_1 Direct Air Inlet Node,
  PSZ_Retail_2_Flr_1 Supply Equipment Outlet Node;

SetpointManager:SingleZone:Heating,
  SupAirTemp MngrStorage_Flr_1 - Htg,
  Temperature,
  12.8,
  38,
  Storage_Flr_1,
  Storage_Flr_1 Air Node,
  Storage_Flr_1 Direct Air Inlet Node,
  PSZ_Storage_Flr_1 Supply Equipment Outlet Node;

ShadowCalculation,
  PolygonClipping,
  Periodic,
  30,
  15000;

SimulationControl,
  Yes,
  Yes,
  Yes,
  No,
  Yes,
  No,
  1;

Site:GroundTemperature:FCfactorMethod,
  9.7,
  6.0,
  -2.2,
  -3.4,
  -4.2,
  2.7,
  7.5,
  13.7,
  18.6,
  22.0,
  20.7,
  16.5;

Site:Location,
  Buffalo.Niagara.Intl.AP_NY_USA WMO=725280,
  42.94,
  -78.74,
  -5.0,
  215.0;

Site:WaterMainsTemperature,
  Correlation,
  ,
  8.96666666666667,
  26.2;

Sizing:Parameters,
  1.25,
  1.15,
  6;

Sizing:Plant,
  condenser loop,
  Condenser,
  15,
  5;

Sizing:Plant,
  SWHSys1,
  Heating,
  60,
  5.0;

Sizing:System,
  grm_doas,
  VentilationRequirement,
  Autosize,
  1,
  7.0,
  0.008,
  15.56,
  0.008,
  15.56,
  15.56,
  Coincident,
  Yes,
  Yes,
  0.0085,
  0.008,
  DesignDay,
  0,
  ,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  ,
  ,
  ZoneSum,
  ,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  VAV;

Sizing:System,
  pub_doas,
  VentilationRequirement,
  Autosize,
  1,
  7.0,
  0.008,
  15.56,
  0.008,
  15.56,
  15.56,
  Coincident,
  Yes,
  Yes,
  0.0085,
  0.008,
  DesignDay,
  0,
  ,
  ,
  ,
  DesignDay,
  0,
  ,
  ,
  ,
  ,
  ZoneSum,
  ,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  VAV;

Sizing:System,
  PSZ_Basement,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_Retail_1_Flr_1,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_Retail_2_Flr_1,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_Mech_Flr_1,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_Storage_Flr_1,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_Laundry_Flr_1,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_NoTSPR_Cafe_Flr_1,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_Lobby_Flr_1,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_Corridor_Flr_3,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_Corridor_Flr_6,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_NoTSPR_Banquet_Flr_6,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_NoTSPR_Dining_Flr_6,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:System,
  PSZ_NoTSPR_Kitchen_Flr_6,
  Sensible,
  Autosize,
  1,
  7.0,
  0.008,
  12.8,
  0.008,
  12.8,
  38,
  NonCoincident,
  No,
  No,
  0.0085,
  0.008,
  DesignDay,
  0.0,
  ,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  ZoneSum,
  1.0,
  CoolingDesignCapacity,
  Autosize,
  ,
  ,
  HeatingDesignCapacity,
  Autosize,
  ,
  ,
  OnOff;

Sizing:Zone,
  Room_1_Flr_3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Room_1_Flr_3,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Room_2_Flr_3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Room_2_Flr_3,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Room_3_Mult19_Flr_3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Room_3_Mult19_Flr_3,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Room_4_Mult19_Flr_3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Room_4_Mult19_Flr_3,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Room_5_Flr_3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Room_5_Flr_3,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Room_6_Flr_3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Room_6_Flr_3,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Room_1_Flr_6,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Room_1_Flr_6,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Room_2_Flr_6,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Room_2_Flr_6,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Room_3_Mult9_Flr_6,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Room_3_Mult9_Flr_6,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Basement,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Basement,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Retail_1_Flr_1,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Retail_1_Flr_1,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Retail_2_Flr_1,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Retail_2_Flr_1,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Mech_Flr_1,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Mech_Flr_1,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Storage_Flr_1,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Storage_Flr_1,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Laundry_Flr_1,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Laundry_Flr_1,
  ,
  ,
  DesignDayWithLimit,
  0.0,
  ,
  0,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Cafe_Flr_1,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Cafe_Flr_1,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Lobby_Flr_1,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Lobby_Flr_1,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Corridor_Flr_3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Corridor_Flr_3,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Corridor_Flr_6,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Corridor_Flr_6,
  ,
  ,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Banquet_Flr_6,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Banquet_Flr_6,
  1,
  1,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Dining_Flr_6,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Dining_Flr_6,
  1,
  1,
  DesignDay,
  0.0,
  ,
  ,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

Sizing:Zone,
  Kitchen_Flr_6,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  38,
  ,
  0.0085,
  0.008,
  SZ DSOA Kitchen_Flr_6,
  1,
  1,
  DesignDayWithLimit,
  0.0,
  ,
  0.141584233179793,
  0.0,
  DesignDay,
  0.0,
  ,
  ,
  ,
  ,
  No,
  ColdSupplyAir,
  12.8,
  25;

SizingPeriod:DesignDay,
  Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,
  7,
  21,
  SummerDesignDay,
  30.3,
  9.3,
  DefaultMultipliers,
  ,
  WetBulb,
  21.8,
  ,
  ,
  ,
  ,
  98769.0,
  5.7,
  240,
  No,
  No,
  No,
  ASHRAETau,
  ,
  ,
  0.462,
  2.001;

SizingPeriod:DesignDay,
  Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,
  1,
  21,
  WinterDesignDay,
  -16.3,
  0.0,
  DefaultMultipliers,
  ,
  WetBulb,
  -16.3,
  ,
  ,
  ,
  ,
  98769.0,
  5.1,
  270,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

SurfaceConvectionAlgorithm:Outside,
  TARP;

ThermostatSetpoint:DualSetpoint,
  Banquet_Flr_6 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  Basement Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  Cafe_Flr_1 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_3 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_6 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  Dining_Flr_6 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  Kitchen_Flr_6 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  Laundry_Flr_1 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  Lobby_Flr_1 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  Mech_Flr_1 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  N OccGuestRoom Thermostat Dual SP Control,
  OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,
  OBCReset_N_OccGuestRoom_ClgSP_Sch_20min;

ThermostatSetpoint:DualSetpoint,
  Retail_1_Flr_1 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  Retail_2_Flr_1 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  S OccGuestRoom Thermostat Dual SP Control,
  OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,
  OBCReset_S_OccGuestRoom_ClgSP_Sch_20min;

ThermostatSetpoint:DualSetpoint,
  Storage_Flr_1 Dual SP Control,
  HTGSETP_SCH,
  CLGSETP_SCH;

ThermostatSetpoint:DualSetpoint,
  VacGuestRoom Thermostat Dual SP Control,
  VacGuestRoom_HtgSP_Sch,
  VacGuestRoom_ClgSP_Sch;

Timestep,
  6;

UnitarySystemPerformance:Multispeed,
  PSZ_Basement_Unitary_Package_DX_Perf_doas_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_Corridor_Flr_3_Unitary_Package_DX_Perf_doas_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_Corridor_Flr_6_Unitary_Package_DX_Perf_doas_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_Laundry_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_Lobby_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_Mech_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_NoTSPR_Banquet_Flr_6_Unitary_Package_DX_Perf_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_NoTSPR_Cafe_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_NoTSPR_Dining_Flr_6_Unitary_Package_DX_Perf_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_NoTSPR_Kitchen_Flr_6_Unitary_Package_DX_Perf_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_Retail_1_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_Retail_2_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

UnitarySystemPerformance:Multispeed,
  PSZ_Storage_Flr_1_Unitary_Package_DX_Perf_doas_wshpvav,
  2,
  2,
  No,
  0.66,
  0.66,
  0.66,
  1.0,
  1.0;

Version,
  24.1;

WaterHeater:Mixed,
  SWH Booster E Water Heater,
  0.02271247,
  Booster Water Setpoint Temp Schedule,
  0.1,
  85,
  Cycle,
  8000,
  0,
  ,
  ,
  Electricity,
  1,
  ,
  ,
  Electricity,
  ,
  ,
  ,
  ,
  Zone,
  ,
  KITCHEN_FLR_6,
  ,
  1.05315929589012,
  ,
  1.05315929589012,
  ,
  0.00008390996,
  BLDG_SWH_SCH,
  Booster Water Inlet Temp Schedule;

WaterHeater:Mixed,
  SWH Laundry G Water Heater,
  1.1356235,
  Laundry Setpoint Temp Schedule,
  0.1,
  85,
  Cycle,
  163316,
  0,
  ,
  ,
  NaturalGas,
  0.803988738426063,
  ,
  251.247300298568,
  NaturalGas,
  0,
  251.247300298568,
  NaturalGas,
  ,
  Zone,
  ,
  BASEMENT,
  ,
  11.2541398681688,
  ,
  11.2541398681688,
  ,
  0.000516,
  LAUNDRY_SWH_SCH;

WaterHeater:Mixed,
  SWHSys1 Water Heater,
  2.2712471,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,
  0.1,
  85,
  Cycle,
  175842.6,
  0,
  ,
  ,
  NaturalGas,
  0.802764686870022,
  ,
  14577.1235224933,
  NaturalGas,
  0,
  14577.1235224933,
  NaturalGas,
  ,
  Zone,
  ,
  BASEMENT,
  ,
  15.6010057946521,
  ,
  15.6010057946521,
  ,
  ,
  ,
  ,
  SWHSys1 Pump-Water HeaterNode,
  SWHSys1 Supply Equipment Outlet Node,
  1,
  ,
  ,
  1,
  Autosize,
  Autosize,
  1.5;

WaterUse:Connections,
  Kitchen_Flr_6 Water Equipment,
  Kitchen_Flr_6 Water Equipment Water Inlet Node,
  Kitchen_Flr_6 Water Equipment Water Outlet Node,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Kitchen_Flr_6 Water Equipment;

WaterUse:Connections,
  Room_1_Flr_3 Water Equipment,
  Room_1_Flr_3 Water Equipment Water Inlet Node,
  Room_1_Flr_3 Water Equipment Water Outlet Node,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Room_1_Flr_3 Water Equipment;

WaterUse:Connections,
  Room_1_Flr_6 Water Equipment,
  Room_1_Flr_6 Water Equipment Water Inlet Node,
  Room_1_Flr_6 Water Equipment Water Outlet Node,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Room_1_Flr_6 Water Equipment;

WaterUse:Connections,
  Room_2_Flr_3 Water Equipment,
  Room_2_Flr_3 Water Equipment Water Inlet Node,
  Room_2_Flr_3 Water Equipment Water Outlet Node,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Room_2_Flr_3 Water Equipment;

WaterUse:Connections,
  Room_2_Flr_6 Water Equipment,
  Room_2_Flr_6 Water Equipment Water Inlet Node,
  Room_2_Flr_6 Water Equipment Water Outlet Node,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Room_2_Flr_6 Water Equipment;

WaterUse:Connections,
  Room_3_Mult9_Flr_6 Water Equipment,
  Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,
  Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Room_3_Mult9_Flr_6 Water Equipment;

WaterUse:Connections,
  Room_3_Mult19_Flr_3 Water Equipment,
  Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,
  Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Room_3_Mult19_Flr_3 Water Equipment;

WaterUse:Connections,
  Room_4_Mult19_Flr_3 Water Equipment,
  Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,
  Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Room_4_Mult19_Flr_3 Water Equipment;

WaterUse:Connections,
  Room_5_Flr_3 Water Equipment,
  Room_5_Flr_3 Water Equipment Water Inlet Node,
  Room_5_Flr_3 Water Equipment Water Outlet Node,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Room_5_Flr_3 Water Equipment;

WaterUse:Connections,
  Room_6_Flr_3 Water Equipment,
  Room_6_Flr_3 Water Equipment Water Inlet Node,
  Room_6_Flr_3 Water Equipment Water Outlet Node,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  Room_6_Flr_3 Water Equipment;

WaterUse:Equipment,
  Kitchen_Flr_6 Water Equipment,
  WaterUse,
  0.00013985,
  BLDG_SWH_SCH,
  Kitchen_Flr_6 Water Equipment Temp Sched,
  Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched,
  ,
  Kitchen_Flr_6,
  Kitchen_Flr_6 Water Equipment Sensible fract sched,
  Kitchen_Flr_6 Water Equipment Latent fract sched;

WaterUse:Equipment,
  Room_1_Flr_3 Water Equipment,
  WaterUse,
  0.00000131389,
  GuestRoom_SWH_Sch,
  Room_1_Flr_3 Water Equipment Temp Sched,
  Room_1_Flr_3 Water Equipment Hot Supply Temp Sched,
  ,
  Room_1_Flr_3,
  Room_1_Flr_3 Water Equipment Sensible fract sched,
  Room_1_Flr_3 Water Equipment Latent fract sched;

WaterUse:Equipment,
  Room_1_Flr_6 Water Equipment,
  WaterUse,
  0.00000131389,
  GuestRoom_SWH_Sch,
  Room_1_Flr_6 Water Equipment Temp Sched,
  Room_1_Flr_6 Water Equipment Hot Supply Temp Sched,
  ,
  Room_1_Flr_6,
  Room_1_Flr_6 Water Equipment Sensible fract sched,
  Room_1_Flr_6 Water Equipment Latent fract sched;

WaterUse:Equipment,
  Room_2_Flr_3 Water Equipment,
  WaterUse,
  0.00000131389,
  GuestRoom_SWH_Sch,
  Room_2_Flr_3 Water Equipment Temp Sched,
  Room_2_Flr_3 Water Equipment Hot Supply Temp Sched,
  ,
  Room_2_Flr_3,
  Room_2_Flr_3 Water Equipment Sensible fract sched,
  Room_2_Flr_3 Water Equipment Latent fract sched;

WaterUse:Equipment,
  Room_2_Flr_6 Water Equipment,
  WaterUse,
  0.00000131389,
  GuestRoom_SWH_Sch,
  Room_2_Flr_6 Water Equipment Temp Sched,
  Room_2_Flr_6 Water Equipment Hot Supply Temp Sched,
  ,
  Room_2_Flr_6,
  Room_2_Flr_6 Water Equipment Sensible fract sched,
  Room_2_Flr_6 Water Equipment Latent fract sched;

WaterUse:Equipment,
  Room_3_Mult9_Flr_6 Water Equipment,
  WaterUse,
  0.00000131389,
  GuestRoom_SWH_Sch,
  Room_3_Mult9_Flr_6 Water Equipment Temp Sched,
  Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched,
  ,
  Room_3_Mult9_Flr_6,
  Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched,
  Room_3_Mult9_Flr_6 Water Equipment Latent fract sched;

WaterUse:Equipment,
  Room_3_Mult19_Flr_3 Water Equipment,
  WaterUse,
  0.00000131389,
  GuestRoom_SWH_Sch,
  Room_3_Mult19_Flr_3 Water Equipment Temp Sched,
  Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,
  ,
  Room_3_Mult19_Flr_3,
  Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched,
  Room_3_Mult19_Flr_3 Water Equipment Latent fract sched;

WaterUse:Equipment,
  Room_4_Mult19_Flr_3 Water Equipment,
  WaterUse,
  0.00000131389,
  GuestRoom_SWH_Sch,
  Room_4_Mult19_Flr_3 Water Equipment Temp Sched,
  Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched,
  ,
  Room_4_Mult19_Flr_3,
  Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched,
  Room_4_Mult19_Flr_3 Water Equipment Latent fract sched;

WaterUse:Equipment,
  Room_5_Flr_3 Water Equipment,
  WaterUse,
  0.00000131389,
  GuestRoom_SWH_Sch,
  Room_5_Flr_3 Water Equipment Temp Sched,
  Room_5_Flr_3 Water Equipment Hot Supply Temp Sched,
  ,
  Room_5_Flr_3,
  Room_5_Flr_3 Water Equipment Sensible fract sched,
  Room_5_Flr_3 Water Equipment Latent fract sched;

WaterUse:Equipment,
  Room_6_Flr_3 Water Equipment,
  WaterUse,
  0.00000131389,
  GuestRoom_SWH_Sch,
  Room_6_Flr_3 Water Equipment Temp Sched,
  Room_6_Flr_3 Water Equipment Hot Supply Temp Sched,
  ,
  Room_6_Flr_3,
  Room_6_Flr_3 Water Equipment Sensible fract sched,
  Room_6_Flr_3 Water Equipment Latent fract sched;

WindowMaterial:SimpleGlazingSystem,
  Glazing Layer,
  1.85111276,
  0.376,
  0.4136;

WindowMaterial:SimpleGlazingSystem,
  Residential Window Glazing Layer,
  1.85111276,
  0.376,
  0.4136;

Zone,
  Banquet_Flr_6,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  1010.8919,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Basement,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  4826.4064,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Cafe_Flr_1,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  748.3463,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Corridor_Flr_3,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  4,
  -9999.0,
  1186.9055,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Corridor_Flr_6,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  1256.1561,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Dining_Flr_6,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  1010.8919,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Kitchen_Flr_6,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  314.872,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Laundry_Flr_1,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  309.2236,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Lobby_Flr_1,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  5183.5567,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Mech_Flr_1,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  650.7972,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Retail_1_Flr_1,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  265.7636,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Retail_2_Flr_1,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  307.7552,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Room_1_Flr_3,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  4,
  -9999.0,
  118.9391,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Room_1_Flr_6,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  118.9391,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Room_2_Flr_3,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  4,
  -9999.0,
  118.9252,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Room_2_Flr_6,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  118.9252,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Room_3_Mult9_Flr_6,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  9,
  -9999.0,
  74.7691,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Room_3_Mult19_Flr_3,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  76,
  -9999.0,
  74.7487,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Room_4_Mult19_Flr_3,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  76,
  -9999.0,
  74.7691,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Room_5_Flr_3,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  4,
  -9999.0,
  118.9391,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Room_6_Flr_3,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  4,
  -9999.0,
  118.9252,
  Autocalculate,
  ,
  ,
  Yes;

Zone,
  Storage_Flr_1,
  0.0,
  0.0,
  0.0,
  0.0,
  1,
  1,
  -9999.0,
  375.4741,
  Autocalculate,
  ,
  ,
  Yes;

ZoneControl:Thermostat,
  Banquet_Flr_6 Thermostat,
  Banquet_Flr_6,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Banquet_Flr_6 Dual SP Control;

ZoneControl:Thermostat,
  Basement Thermostat,
  Basement,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Basement Dual SP Control;

ZoneControl:Thermostat,
  Cafe_Flr_1 Thermostat,
  Cafe_Flr_1,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Cafe_Flr_1 Dual SP Control;

ZoneControl:Thermostat,
  Corridor_Flr_3 Thermostat,
  Corridor_Flr_3,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_3 Dual SP Control;

ZoneControl:Thermostat,
  Corridor_Flr_6 Thermostat,
  Corridor_Flr_6,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Corridor_Flr_6 Dual SP Control;

ZoneControl:Thermostat,
  Dining_Flr_6 Thermostat,
  Dining_Flr_6,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Dining_Flr_6 Dual SP Control;

ZoneControl:Thermostat,
  Kitchen_Flr_6 Thermostat,
  Kitchen_Flr_6,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Kitchen_Flr_6 Dual SP Control;

ZoneControl:Thermostat,
  Laundry_Flr_1 Thermostat,
  Laundry_Flr_1,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Laundry_Flr_1 Dual SP Control;

ZoneControl:Thermostat,
  Lobby_Flr_1 Thermostat,
  Lobby_Flr_1,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Lobby_Flr_1 Dual SP Control;

ZoneControl:Thermostat,
  Mech_Flr_1 Thermostat,
  Mech_Flr_1,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Mech_Flr_1 Dual SP Control;

ZoneControl:Thermostat,
  Retail_1_Flr_1 Thermostat,
  Retail_1_Flr_1,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Retail_1_Flr_1 Dual SP Control;

ZoneControl:Thermostat,
  Retail_2_Flr_1 Thermostat,
  Retail_2_Flr_1,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Retail_2_Flr_1 Dual SP Control;

ZoneControl:Thermostat,
  Room_1_Flr_3 Thermostat,
  Room_1_Flr_3,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  S OccGuestRoom Thermostat Dual SP Control;

ZoneControl:Thermostat,
  Room_1_Flr_6 Thermostat,
  Room_1_Flr_6,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  S OccGuestRoom Thermostat Dual SP Control;

ZoneControl:Thermostat,
  Room_2_Flr_3 Thermostat,
  Room_2_Flr_3,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  N OccGuestRoom Thermostat Dual SP Control;

ZoneControl:Thermostat,
  Room_2_Flr_6 Thermostat,
  Room_2_Flr_6,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  N OccGuestRoom Thermostat Dual SP Control;

ZoneControl:Thermostat,
  Room_3_Mult9_Flr_6 Thermostat,
  Room_3_Mult9_Flr_6,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  S OccGuestRoom Thermostat Dual SP Control;

ZoneControl:Thermostat,
  Room_3_Mult19_Flr_3 Thermostat,
  Room_3_Mult19_Flr_3,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  VacGuestRoom Thermostat Dual SP Control;

ZoneControl:Thermostat,
  Room_4_Mult19_Flr_3 Thermostat,
  Room_4_Mult19_Flr_3,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  N OccGuestRoom Thermostat Dual SP Control;

ZoneControl:Thermostat,
  Room_5_Flr_3 Thermostat,
  Room_5_Flr_3,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  S OccGuestRoom Thermostat Dual SP Control;

ZoneControl:Thermostat,
  Room_6_Flr_3 Thermostat,
  Room_6_Flr_3,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  N OccGuestRoom Thermostat Dual SP Control;

ZoneControl:Thermostat,
  Storage_Flr_1 Thermostat,
  Storage_Flr_1,
  Dual Zone Control Type Sched,
  ThermostatSetpoint:DualSetpoint,
  Storage_Flr_1 Dual SP Control;

ZoneHVAC:AirDistributionUnit,
  Banquet_Flr_6 PSZ ADU,
  Banquet_Flr_6 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Banquet_Flr_6 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Basement DOAS ADU,
  Basement DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:VAV:NoReheat,
  Basement DOAS Air Terminal;

ZoneHVAC:AirDistributionUnit,
  Basement PSZ ADU,
  Basement Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Basement Direct Air;

ZoneHVAC:AirDistributionUnit,
  Cafe_Flr_1 DOAS ADU,
  Cafe_Flr_1 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:VAV:NoReheat,
  Cafe_Flr_1 DOAS Air Terminal;

ZoneHVAC:AirDistributionUnit,
  Cafe_Flr_1 PSZ ADU,
  Cafe_Flr_1 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Cafe_Flr_1 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_3 DOAS ADU,
  Corridor_Flr_3 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:VAV:NoReheat,
  Corridor_Flr_3 DOAS Air Terminal;

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_3 PSZ ADU,
  Corridor_Flr_3 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Corridor_Flr_3 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_6 DOAS ADU,
  Corridor_Flr_6 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:VAV:NoReheat,
  Corridor_Flr_6 DOAS Air Terminal;

ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_6 PSZ ADU,
  Corridor_Flr_6 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Corridor_Flr_6 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Dining_Flr_6 PSZ ADU,
  Dining_Flr_6 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Dining_Flr_6 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Kitchen_Flr_6 PSZ ADU,
  Kitchen_Flr_6 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Kitchen_Flr_6 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Laundry_Flr_1 DOAS ADU,
  Laundry_Flr_1 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:VAV:NoReheat,
  Laundry_Flr_1 DOAS Air Terminal;

ZoneHVAC:AirDistributionUnit,
  Laundry_Flr_1 PSZ ADU,
  Laundry_Flr_1 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Laundry_Flr_1 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Lobby_Flr_1 DOAS ADU,
  Lobby_Flr_1 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:VAV:NoReheat,
  Lobby_Flr_1 DOAS Air Terminal;

ZoneHVAC:AirDistributionUnit,
  Lobby_Flr_1 PSZ ADU,
  Lobby_Flr_1 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Lobby_Flr_1 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Mech_Flr_1 DOAS ADU,
  Mech_Flr_1 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:VAV:NoReheat,
  Mech_Flr_1 DOAS Air Terminal;

ZoneHVAC:AirDistributionUnit,
  Mech_Flr_1 PSZ ADU,
  Mech_Flr_1 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Mech_Flr_1 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Retail_1_Flr_1 DOAS ADU,
  Retail_1_Flr_1 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:VAV:NoReheat,
  Retail_1_Flr_1 DOAS Air Terminal;

ZoneHVAC:AirDistributionUnit,
  Retail_1_Flr_1 PSZ ADU,
  Retail_1_Flr_1 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Retail_1_Flr_1 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Retail_2_Flr_1 DOAS ADU,
  Retail_2_Flr_1 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:VAV:NoReheat,
  Retail_2_Flr_1 DOAS Air Terminal;

ZoneHVAC:AirDistributionUnit,
  Retail_2_Flr_1 PSZ ADU,
  Retail_2_Flr_1 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Retail_2_Flr_1 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Room_1_Flr_3 PSZ ADU,
  Room_1_Flr_3 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_1_Flr_3 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Room_1_Flr_6 PSZ ADU,
  Room_1_Flr_6 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_1_Flr_6 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Room_2_Flr_3 PSZ ADU,
  Room_2_Flr_3 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_2_Flr_3 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Room_2_Flr_6 PSZ ADU,
  Room_2_Flr_6 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_2_Flr_6 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Room_3_Mult9_Flr_6 PSZ ADU,
  Room_3_Mult9_Flr_6 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_3_Mult9_Flr_6 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Room_3_Mult19_Flr_3 PSZ ADU,
  Room_3_Mult19_Flr_3 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_3_Mult19_Flr_3 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Room_4_Mult19_Flr_3 PSZ ADU,
  Room_4_Mult19_Flr_3 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_4_Mult19_Flr_3 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Room_5_Flr_3 PSZ ADU,
  Room_5_Flr_3 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_5_Flr_3 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Room_6_Flr_3 PSZ ADU,
  Room_6_Flr_3 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Room_6_Flr_3 Direct Air;

ZoneHVAC:AirDistributionUnit,
  Storage_Flr_1 DOAS ADU,
  Storage_Flr_1 DOAS Direct Air Inlet Node,
  AirTerminal:SingleDuct:VAV:NoReheat,
  Storage_Flr_1 DOAS Air Terminal;

ZoneHVAC:AirDistributionUnit,
  Storage_Flr_1 PSZ ADU,
  Storage_Flr_1 Direct Air Inlet Node,
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Storage_Flr_1 Direct Air;

ZoneHVAC:EquipmentConnections,
  Room_1_Flr_3,
  Room_1_Flr_3 Equipment,
  Room_1_Flr_3 Inlets,
  Room_1_Flr_3 Exhausts,
  Room_1_Flr_3 Zone Air Node,
  Room_1_Flr_3 DOAS Return Node;

ZoneHVAC:EquipmentConnections,
  Room_2_Flr_3,
  Room_2_Flr_3 Equipment,
  Room_2_Flr_3 Inlets,
  Room_2_Flr_3 Exhausts,
  Room_2_Flr_3 Zone Air Node,
  Room_2_Flr_3 DOAS Return Node;

ZoneHVAC:EquipmentConnections,
  Room_3_Mult19_Flr_3,
  Room_3_Mult19_Flr_3 Equipment,
  Room_3_Mult19_Flr_3 Inlets,
  Room_3_Mult19_Flr_3 Exhausts,
  Room_3_Mult19_Flr_3 Zone Air Node,
  Room_3_Mult19_Flr_3 DOAS Return Node;

ZoneHVAC:EquipmentConnections,
  Room_4_Mult19_Flr_3,
  Room_4_Mult19_Flr_3 Equipment,
  Room_4_Mult19_Flr_3 Inlets,
  Room_4_Mult19_Flr_3 Exhausts,
  Room_4_Mult19_Flr_3 Zone Air Node,
  Room_4_Mult19_Flr_3 DOAS Return Node;

ZoneHVAC:EquipmentConnections,
  Room_5_Flr_3,
  Room_5_Flr_3 Equipment,
  Room_5_Flr_3 Inlets,
  Room_5_Flr_3 Exhausts,
  Room_5_Flr_3 Zone Air Node,
  Room_5_Flr_3 DOAS Return Node;

ZoneHVAC:EquipmentConnections,
  Room_6_Flr_3,
  Room_6_Flr_3 Equipment,
  Room_6_Flr_3 Inlets,
  Room_6_Flr_3 Exhausts,
  Room_6_Flr_3 Zone Air Node,
  Room_6_Flr_3 DOAS Return Node;

ZoneHVAC:EquipmentConnections,
  Room_1_Flr_6,
  Room_1_Flr_6 Equipment,
  Room_1_Flr_6 Inlets,
  Room_1_Flr_6 Exhausts,
  Room_1_Flr_6 Zone Air Node,
  Room_1_Flr_6 DOAS Return Node;

ZoneHVAC:EquipmentConnections,
  Room_2_Flr_6,
  Room_2_Flr_6 Equipment,
  Room_2_Flr_6 Inlets,
  Room_2_Flr_6 Exhausts,
  Room_2_Flr_6 Zone Air Node,
  Room_2_Flr_6 DOAS Return Node;

ZoneHVAC:EquipmentConnections,
  Room_3_Mult9_Flr_6,
  Room_3_Mult9_Flr_6 Equipment,
  Room_3_Mult9_Flr_6 Inlets,
  Room_3_Mult9_Flr_6 Exhausts,
  Room_3_Mult9_Flr_6 Zone Air Node,
  Room_3_Mult9_Flr_6 DOAS Return Node;

ZoneHVAC:EquipmentConnections,
  Basement,
  Basement Equipment,
  Basement Inlet Nodes,
  ,
  Basement Air Node,
  Basement Return Air Nodes;

ZoneHVAC:EquipmentConnections,
  Retail_1_Flr_1,
  Retail_1_Flr_1 Equipment,
  Retail_1_Flr_1 Inlet Nodes,
  ,
  Retail_1_Flr_1 Air Node,
  Retail_1_Flr_1 Return Air Nodes;

ZoneHVAC:EquipmentConnections,
  Retail_2_Flr_1,
  Retail_2_Flr_1 Equipment,
  Retail_2_Flr_1 Inlet Nodes,
  ,
  Retail_2_Flr_1 Air Node,
  Retail_2_Flr_1 Return Air Nodes;

ZoneHVAC:EquipmentConnections,
  Mech_Flr_1,
  Mech_Flr_1 Equipment,
  Mech_Flr_1 Inlet Nodes,
  ,
  Mech_Flr_1 Air Node,
  Mech_Flr_1 Return Air Nodes;

ZoneHVAC:EquipmentConnections,
  Storage_Flr_1,
  Storage_Flr_1 Equipment,
  Storage_Flr_1 Inlet Nodes,
  ,
  Storage_Flr_1 Air Node,
  Storage_Flr_1 Return Air Nodes;

ZoneHVAC:EquipmentConnections,
  Laundry_Flr_1,
  Laundry_Flr_1 Equipment,
  Laundry_Flr_1 Inlet Nodes,
  Laundry_Flr_1 Exhaust Nodes,
  Laundry_Flr_1 Air Node,
  Laundry_Flr_1 Return Air Nodes;

ZoneHVAC:EquipmentConnections,
  Cafe_Flr_1,
  Cafe_Flr_1 Equipment,
  Cafe_Flr_1 Inlet Nodes,
  ,
  Cafe_Flr_1 Air Node,
  Cafe_Flr_1 Return Air Nodes;

ZoneHVAC:EquipmentConnections,
  Lobby_Flr_1,
  Lobby_Flr_1 Equipment,
  Lobby_Flr_1 Inlet Nodes,
  Lobby_Flr_1 Exhaust Nodes,
  Lobby_Flr_1 Air Node,
  Lobby_Flr_1 Return Air Nodes;

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_3,
  Corridor_Flr_3 Equipment,
  Corridor_Flr_3 Inlet Nodes,
  ,
  Corridor_Flr_3 Air Node,
  Corridor_Flr_3 Return Air Nodes;

ZoneHVAC:EquipmentConnections,
  Corridor_Flr_6,
  Corridor_Flr_6 Equipment,
  Corridor_Flr_6 Inlet Nodes,
  ,
  Corridor_Flr_6 Air Node,
  Corridor_Flr_6 Return Air Nodes;

ZoneHVAC:EquipmentConnections,
  Banquet_Flr_6,
  Banquet_Flr_6 Equipment,
  Banquet_Flr_6 Inlet Nodes,
  Banquet_Flr_6 Exhaust Nodes,
  Banquet_Flr_6 Air Node,
  Banquet_Flr_6 Return Air Node;

ZoneHVAC:EquipmentConnections,
  Dining_Flr_6,
  Dining_Flr_6 Equipment,
  Dining_Flr_6 Inlet Nodes,
  Dining_Flr_6 Exhaust Nodes,
  Dining_Flr_6 Air Node,
  Dining_Flr_6 Return Air Node;

ZoneHVAC:EquipmentConnections,
  Kitchen_Flr_6,
  Kitchen_Flr_6 Equipment,
  Kitchen_Flr_6 Inlet Nodes,
  Kitchen_Flr_6 Exhaust Nodes,
  Kitchen_Flr_6 Air Node,
  Kitchen_Flr_6 Return Air Node;

ZoneHVAC:EquipmentList,
  Banquet_Flr_6 Equipment,
  SequentialLoad,
  Fan:ZoneExhaust,
  Banquet_Flr_6 Exhaust Fan,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Banquet_Flr_6 PSZ ADU,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Basement Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Basement DOAS ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Basement PSZ ADU,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Cafe_Flr_1 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Cafe_Flr_1 DOAS ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Cafe_Flr_1 PSZ ADU,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Corridor_Flr_3 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_3 DOAS ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_3 PSZ ADU,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Corridor_Flr_6 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_6 DOAS ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Corridor_Flr_6 PSZ ADU,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Dining_Flr_6 Equipment,
  SequentialLoad,
  Fan:ZoneExhaust,
  Dining_Flr_6 Exhaust Fan,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Dining_Flr_6 PSZ ADU,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Kitchen_Flr_6 Equipment,
  SequentialLoad,
  Fan:ZoneExhaust,
  Kitchen_Flr_6 Exhaust Fan,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Kitchen_Flr_6 PSZ ADU,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Laundry_Flr_1 Equipment,
  SequentialLoad,
  Fan:ZoneExhaust,
  Laundry_Flr_1 Exhaust Fan,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Laundry_Flr_1 DOAS ADU,
  2.0,
  2.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Laundry_Flr_1 PSZ ADU,
  3.0,
  3.0;

ZoneHVAC:EquipmentList,
  Lobby_Flr_1 Equipment,
  SequentialLoad,
  Fan:ZoneExhaust,
  Lobby_Flr_1 Exhaust Fan,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Lobby_Flr_1 DOAS ADU,
  2.0,
  2.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Lobby_Flr_1 PSZ ADU,
  3.0,
  3.0;

ZoneHVAC:EquipmentList,
  Mech_Flr_1 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Mech_Flr_1 DOAS ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Mech_Flr_1 PSZ ADU,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Retail_1_Flr_1 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Retail_1_Flr_1 DOAS ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Retail_1_Flr_1 PSZ ADU,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Retail_2_Flr_1 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Retail_2_Flr_1 DOAS ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Retail_2_Flr_1 PSZ ADU,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Room_1_Flr_3 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Room_1_Flr_3 PSZ ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:WaterToAirHeatPump,
  Room_1_Flr_3,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Room_1_Flr_6 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Room_1_Flr_6 PSZ ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:WaterToAirHeatPump,
  Room_1_Flr_6,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Room_2_Flr_3 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Room_2_Flr_3 PSZ ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:WaterToAirHeatPump,
  Room_2_Flr_3,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Room_2_Flr_6 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Room_2_Flr_6 PSZ ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:WaterToAirHeatPump,
  Room_2_Flr_6,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Room_3_Mult9_Flr_6 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Room_3_Mult9_Flr_6 PSZ ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:WaterToAirHeatPump,
  Room_3_Mult9_Flr_6,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Room_3_Mult19_Flr_3 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Room_3_Mult19_Flr_3 PSZ ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:WaterToAirHeatPump,
  Room_3_Mult19_Flr_3,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Room_4_Mult19_Flr_3 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Room_4_Mult19_Flr_3 PSZ ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:WaterToAirHeatPump,
  Room_4_Mult19_Flr_3,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Room_5_Flr_3 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Room_5_Flr_3 PSZ ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:WaterToAirHeatPump,
  Room_5_Flr_3,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Room_6_Flr_3 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Room_6_Flr_3 PSZ ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:WaterToAirHeatPump,
  Room_6_Flr_3,
  2.0,
  2.0;

ZoneHVAC:EquipmentList,
  Storage_Flr_1 Equipment,
  SequentialLoad,
  ZoneHVAC:AirDistributionUnit,
  Storage_Flr_1 DOAS ADU,
  1.0,
  1.0,
  ,
  ,
  ZoneHVAC:AirDistributionUnit,
  Storage_Flr_1 PSZ ADU,
  2.0,
  2.0;

ZoneHVAC:WaterToAirHeatPump,
  Room_1_Flr_3,
  Always_On,
  Room_1_Flr_3 Return,
  Room_1_Flr_3 Supply Inlet,
  ,
  ,
  Autosize,
  Autosize,
  Autosize,
  Yes,
  Autosize,
  Autosize,
  Autosize,
  Fan:OnOff,
  Room_1_Flr_3_VRF_fan,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_3 Heating Coil,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_3 Cooling Coil,
  Coil:Heating:Electric,
  Room_1_Flr_3_SuppHeatCoil,
  Autosize,
  -50,
  Common OSA Inlet Node,
  DrawThrough,
  Always_Off,
  ,
  Cycling;

ZoneHVAC:WaterToAirHeatPump,
  Room_1_Flr_6,
  Always_On,
  Room_1_Flr_6 Return,
  Room_1_Flr_6 Supply Inlet,
  ,
  ,
  Autosize,
  Autosize,
  Autosize,
  Yes,
  Autosize,
  Autosize,
  Autosize,
  Fan:OnOff,
  Room_1_Flr_6_VRF_fan,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_6 Heating Coil,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_1_Flr_6 Cooling Coil,
  Coil:Heating:Electric,
  Room_1_Flr_6_SuppHeatCoil,
  Autosize,
  -50,
  Common OSA Inlet Node,
  DrawThrough,
  Always_Off,
  ,
  Cycling;

ZoneHVAC:WaterToAirHeatPump,
  Room_2_Flr_3,
  Always_On,
  Room_2_Flr_3 Return,
  Room_2_Flr_3 Supply Inlet,
  ,
  ,
  Autosize,
  Autosize,
  Autosize,
  Yes,
  Autosize,
  Autosize,
  Autosize,
  Fan:OnOff,
  Room_2_Flr_3_VRF_fan,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_3 Heating Coil,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_3 Cooling Coil,
  Coil:Heating:Electric,
  Room_2_Flr_3_SuppHeatCoil,
  Autosize,
  -50,
  Common OSA Inlet Node,
  DrawThrough,
  Always_Off,
  ,
  Cycling;

ZoneHVAC:WaterToAirHeatPump,
  Room_2_Flr_6,
  Always_On,
  Room_2_Flr_6 Return,
  Room_2_Flr_6 Supply Inlet,
  ,
  ,
  Autosize,
  Autosize,
  Autosize,
  Yes,
  Autosize,
  Autosize,
  Autosize,
  Fan:OnOff,
  Room_2_Flr_6_VRF_fan,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_6 Heating Coil,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_2_Flr_6 Cooling Coil,
  Coil:Heating:Electric,
  Room_2_Flr_6_SuppHeatCoil,
  Autosize,
  -50,
  Common OSA Inlet Node,
  DrawThrough,
  Always_Off,
  ,
  Cycling;

ZoneHVAC:WaterToAirHeatPump,
  Room_3_Mult9_Flr_6,
  Always_On,
  Room_3_Mult9_Flr_6 Return,
  Room_3_Mult9_Flr_6 Supply Inlet,
  ,
  ,
  Autosize,
  Autosize,
  Autosize,
  Yes,
  Autosize,
  Autosize,
  Autosize,
  Fan:OnOff,
  Room_3_Mult9_Flr_6_VRF_fan,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_3_Mult9_Flr_6 Heating Coil,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_3_Mult9_Flr_6 Cooling Coil,
  Coil:Heating:Electric,
  Room_3_Mult9_Flr_6_SuppHeatCoil,
  Autosize,
  -50,
  Common OSA Inlet Node,
  DrawThrough,
  Always_Off,
  ,
  Cycling;

ZoneHVAC:WaterToAirHeatPump,
  Room_3_Mult19_Flr_3,
  Always_On,
  Room_3_Mult19_Flr_3 Return,
  Room_3_Mult19_Flr_3 Supply Inlet,
  ,
  ,
  Autosize,
  Autosize,
  Autosize,
  Yes,
  Autosize,
  Autosize,
  Autosize,
  Fan:OnOff,
  Room_3_Mult19_Flr_3_VRF_fan,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_3_Mult19_Flr_3 Heating Coil,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_3_Mult19_Flr_3 Cooling Coil,
  Coil:Heating:Electric,
  Room_3_Mult19_Flr_3_SuppHeatCoil,
  Autosize,
  -50,
  Common OSA Inlet Node,
  DrawThrough,
  Always_Off,
  ,
  Cycling;

ZoneHVAC:WaterToAirHeatPump,
  Room_4_Mult19_Flr_3,
  Always_On,
  Room_4_Mult19_Flr_3 Return,
  Room_4_Mult19_Flr_3 Supply Inlet,
  ,
  ,
  Autosize,
  Autosize,
  Autosize,
  Yes,
  Autosize,
  Autosize,
  Autosize,
  Fan:OnOff,
  Room_4_Mult19_Flr_3_VRF_fan,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_4_Mult19_Flr_3 Heating Coil,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_4_Mult19_Flr_3 Cooling Coil,
  Coil:Heating:Electric,
  Room_4_Mult19_Flr_3_SuppHeatCoil,
  Autosize,
  -50,
  Common OSA Inlet Node,
  DrawThrough,
  Always_Off,
  ,
  Cycling;

ZoneHVAC:WaterToAirHeatPump,
  Room_5_Flr_3,
  Always_On,
  Room_5_Flr_3 Return,
  Room_5_Flr_3 Supply Inlet,
  ,
  ,
  Autosize,
  Autosize,
  Autosize,
  Yes,
  Autosize,
  Autosize,
  Autosize,
  Fan:OnOff,
  Room_5_Flr_3_VRF_fan,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_5_Flr_3 Heating Coil,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_5_Flr_3 Cooling Coil,
  Coil:Heating:Electric,
  Room_5_Flr_3_SuppHeatCoil,
  Autosize,
  -50,
  Common OSA Inlet Node,
  DrawThrough,
  Always_Off,
  ,
  Cycling;

ZoneHVAC:WaterToAirHeatPump,
  Room_6_Flr_3,
  Always_On,
  Room_6_Flr_3 Return,
  Room_6_Flr_3 Supply Inlet,
  ,
  ,
  Autosize,
  Autosize,
  Autosize,
  Yes,
  Autosize,
  Autosize,
  Autosize,
  Fan:OnOff,
  Room_6_Flr_3_VRF_fan,
  Coil:Heating:WaterToAirHeatPump:EquationFit,
  Room_6_Flr_3 Heating Coil,
  Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Room_6_Flr_3 Cooling Coil,
  Coil:Heating:Electric,
  Room_6_Flr_3_SuppHeatCoil,
  Autosize,
  -50,
  Common OSA Inlet Node,
  DrawThrough,
  Always_Off,
  ,
  Cycling;

ZoneInfiltration:DesignFlowRate,
  Banquet_Flr_6_Infiltration,
  Banquet_Flr_6,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Cafe_Flr_1_Infiltration,
  Cafe_Flr_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_3_Infiltration,
  Corridor_Flr_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Corridor_Flr_6_Infiltration,
  Corridor_Flr_6,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Dining_Flr_6_Infiltration,
  Dining_Flr_6,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Kitchen_Flr_6_Infiltration,
  Kitchen_Flr_6,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Laundry_Flr_1_Infiltration,
  Laundry_Flr_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Lobby_Flr_1_Infiltration,
  Lobby_Flr_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Mech_Flr_1_Infiltration,
  Mech_Flr_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Retail_1_Flr_1_Infiltration,
  Retail_1_Flr_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Retail_2_Flr_1_Infiltration,
  Retail_2_Flr_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Room_1_Flr_3_Infiltration,
  Room_1_Flr_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Room_1_Flr_6_Infiltration,
  Room_1_Flr_6,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Room_2_Flr_3_Infiltration,
  Room_2_Flr_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Room_2_Flr_6_Infiltration,
  Room_2_Flr_6,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Room_3_Mult9_Flr_6_Infiltration,
  Room_3_Mult9_Flr_6,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Room_3_Mult19_Flr_3_Infiltration,
  Room_3_Mult19_Flr_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Room_4_Mult19_Flr_3_Infiltration,
  Room_4_Mult19_Flr_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Room_5_Flr_3_Infiltration,
  Room_5_Flr_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Room_6_Flr_3_Infiltration,
  Room_6_Flr_3,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneInfiltration:DesignFlowRate,
  Storage_Flr_1_Infiltration,
  Storage_Flr_1,
  INFIL_QUARTER_ON_SCH,
  Flow/ExteriorWallArea,
  ,
  ,
  0.000569572250459736,
  ,
  1.0,
  0.0,
  0.0,
  0.0;

ZoneVentilation:WindandStackOpenArea,
  Room_1_Flr_3 Sliding Door Ventilation,
  Room_1_Flr_3,
  0.02,
  Sliding_Doors_Ventilation_Availability_SCH,
  Autocalculate,
  180,
  9.6007,
  Autocalculate,
  18.89,
  ,
  25.56,
  ,
  -100,
  ,
  15.56,
  ,
  23.89,
  ,
  40;

ZoneVentilation:WindandStackOpenArea,
  Room_1_Flr_6 Sliding Door Ventilation,
  Room_1_Flr_6,
  0.02,
  Sliding_Doors_Ventilation_Availability_SCH,
  Autocalculate,
  180,
  9.6007,
  Autocalculate,
  18.89,
  ,
  25.56,
  ,
  -100,
  ,
  15.56,
  ,
  23.89,
  ,
  40;

ZoneVentilation:WindandStackOpenArea,
  Room_2_Flr_3 Sliding Door Ventilation,
  Room_2_Flr_3,
  0.02,
  Sliding_Doors_Ventilation_Availability_SCH,
  Autocalculate,
  0,
  9.6007,
  Autocalculate,
  18.89,
  ,
  25.56,
  ,
  -100,
  ,
  15.56,
  ,
  23.89,
  ,
  40;

ZoneVentilation:WindandStackOpenArea,
  Room_2_Flr_6 Sliding Door Ventilation,
  Room_2_Flr_6,
  0.02,
  Sliding_Doors_Ventilation_Availability_SCH,
  Autocalculate,
  0,
  9.6007,
  Autocalculate,
  18.89,
  ,
  25.56,
  ,
  -100,
  ,
  15.56,
  ,
  23.89,
  ,
  40;

ZoneVentilation:WindandStackOpenArea,
  Room_3_Mult9_Flr_6 Sliding Door Ventilation,
  Room_3_Mult9_Flr_6,
  0.02,
  Sliding_Doors_Ventilation_Availability_SCH,
  Autocalculate,
  180,
  9.6007,
  Autocalculate,
  18.89,
  ,
  25.56,
  ,
  -100,
  ,
  15.56,
  ,
  23.89,
  ,
  40;

ZoneVentilation:WindandStackOpenArea,
  Room_3_Mult19_Flr_3 Sliding Door Ventilation,
  Room_3_Mult19_Flr_3,
  0.02,
  Sliding_Doors_Ventilation_Availability_SCH,
  Autocalculate,
  180,
  9.6007,
  Autocalculate,
  18.89,
  ,
  25.56,
  ,
  -100,
  ,
  15.56,
  ,
  23.89,
  ,
  40;

ZoneVentilation:WindandStackOpenArea,
  Room_4_Mult19_Flr_3 Sliding Door Ventilation,
  Room_4_Mult19_Flr_3,
  0.02,
  Sliding_Doors_Ventilation_Availability_SCH,
  Autocalculate,
  0,
  9.6007,
  Autocalculate,
  18.89,
  ,
  25.56,
  ,
  -100,
  ,
  15.56,
  ,
  23.89,
  ,
  40;

ZoneVentilation:WindandStackOpenArea,
  Room_5_Flr_3 Sliding Door Ventilation,
  Room_5_Flr_3,
  0.02,
  Sliding_Doors_Ventilation_Availability_SCH,
  Autocalculate,
  180,
  9.6007,
  Autocalculate,
  18.89,
  ,
  25.56,
  ,
  -100,
  ,
  15.56,
  ,
  23.89,
  ,
  40;

ZoneVentilation:WindandStackOpenArea,
  Room_6_Flr_3 Sliding Door Ventilation,
  Room_6_Flr_3,
  0.02,
  Sliding_Doors_Ventilation_Availability_SCH,
  Autocalculate,
  0,
  9.6007,
  Autocalculate,
  18.89,
  ,
  25.56,
  ,
  -100,
  ,
  15.56,
  ,
  23.89,
  ,
  40;

