        "Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Room_4_Mult19_Flr_3 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Room_4_Mult19_Flr_3 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Room_5_Flr_3 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Room_5_Flr_3 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Room_5_Flr_3 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Room_5_Flr_3 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Room_6_Flr_3 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Room_6_Flr_3 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Room_6_Flr_3 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Room_6_Flr_3 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHADING_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "SWH Equip Zero Lat frac sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SWH Equip Zero Sens frac sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SWHSys1 Water Heater Ambient Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1 Water Heater Setpoint Temperature Schedule Name": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SWHSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Seasonal-Reset-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 3/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 9/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 13.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Sliding_Doors_Ventilation_Availability_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: WinterDesignDay SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Allotherdays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SwhAmbientTempSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SwhPlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "VAC_GUESTROOM_VENTILATION_SCHEDULE": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VacGuestRoom_ClgSP_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.111
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 23.333
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "VacGuestRoom_HtgSP_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.111
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18.889
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "elevator_running_sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.11292
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.05411
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "elevator_standby_sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.70782
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_basement": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.16805
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.12604
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.08403
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.16805
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.33611
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.42013
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.33611
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.21007
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.50416
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.67221
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.75624
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.67221
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.50416
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25208
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.16805
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.08403
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25208
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.33611
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.25208
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.21007
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.50416
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.58819
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.50416
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25208
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.25208
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.16805
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.25208
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.33611
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25208
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.16805
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.42013
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.58819
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.67221
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.50416
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.42013
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25208
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_corridor": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.1125
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.075
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.375
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1875
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.675
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.075
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1875
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.525
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.375
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.525
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.375
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.225
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_dining": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_guestroom": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.121
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.0935
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.0605
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.121
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.242
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.308
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.242
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.154
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3685
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.4895
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.4895
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.3685
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1815
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.143
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0605
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.2255
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.308
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.2255
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1815
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4675
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4675
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2255
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.143
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0605
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.2255
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.308
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.2255
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1815
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4675
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4675
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2255
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_kitchen": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_laundry": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_lobby": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.1125
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.075
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.375
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1875
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.675
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.075
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1875
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.525
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.225
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.375
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.525
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.375
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.225
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_mechanic": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_retail": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.175
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.13125
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.0875
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.175
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.4375
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.21875
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.525
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7875
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.525
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.175
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0875
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.21875
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.525
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6125
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.525
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.175
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2625
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.175
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4375
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6125
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.525
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4375
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2625
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_storage": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.10325
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.07744
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.05163
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.10325
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2065
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.25812
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.2065
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.12906
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.30975
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.413
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.46463
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.413
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.30975
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15487
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.10325
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.05163
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.15487
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.2065
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.15487
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.12906
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.30975
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.36137
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.30975
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15487
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.15487
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.10325
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.15487
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.2065
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.15487
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.10325
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.25812
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.36137
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.413
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.30975
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.25812
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.15487
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "walkin_occ_lght_SCH_2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 1:00"
                },
                {
                    "field": 0.104
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.078
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 0.052
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.104
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.208
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.208
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.312
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.416
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.468
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.416
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.312
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.156
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.104
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.052
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.156
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.208
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.156
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.312
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.364
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.312
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.156
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 2:00"
                },
                {
                    "field": 0.156
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.104
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.156
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.208
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.156
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.104
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.364
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.416
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.312
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.156
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "FLR_3_DOAS_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS FanNode",
            "fan_outlet_node_name": "FLR_3_DOAS Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "FLR_3_DOAS Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode"
        },
        "FLR_3_DOAS_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS FanNode",
            "fan_outlet_node_name": "FLR_3_DOAS Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "FLR_3_DOAS Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS FanNode"
        },
        "FLR_3_DOAS_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS FanNode",
            "fan_outlet_node_name": "FLR_3_DOAS Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "FLR_3_DOAS Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode"
        },
        "PSZ_Kitchen_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "PSZ_Kitchen Mixed Air Outlet",
            "fan_outlet_node_name": "PSZ_Kitchen Supply Fan Outlet",
            "reference_setpoint_node_name": "PSZ_Kitchen Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "PSZ_Kitchen Mixed Air Outlet"
        },
        "VAV WITH REHEAT_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
        },
        "VAV WITH REHEAT_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
        },
        "VAV WITH REHEAT_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "fan_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode"
        }
    },
    "SetpointManager:OutdoorAirPretreat": {
        "FLR_3_DOAS Heat Exchanger Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "maximum_setpoint_humidity_ratio": 1.0,
            "maximum_setpoint_temperature": 99,
            "minimum_setpoint_humidity_ratio": 1e-05,
            "minimum_setpoint_temperature": -99,
            "mixed_air_stream_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
            "outdoor_air_stream_node_name": "FLR_3_DOAS_OAInlet Node",
            "reference_setpoint_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
            "return_air_stream_node_name": "FLR_3_DOAS Supply Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "FLR_3_DOAS Heat Recovery Outlet Node"
        },
        "VAV WITH REHEAT Heat Exchanger Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "maximum_setpoint_humidity_ratio": 1.0,
            "maximum_setpoint_temperature": 99,
            "minimum_setpoint_humidity_ratio": 1e-05,
            "minimum_setpoint_temperature": -99,
            "mixed_air_stream_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "outdoor_air_stream_node_name": "VAV WITH REHEAT_OAInlet Node",
            "reference_setpoint_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "return_air_stream_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "VAV WITH REHEAT Heat Recovery Outlet Node"
        }
    },
    "SetpointManager:OutdoorAirReset": {
        "FLR_3_DOAS Supply Air Temperature Manager": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 21,
            "outdoor_low_temperature": 15.5,
            "setpoint_at_outdoor_high_temperature": 12.8,
            "setpoint_at_outdoor_low_temperature": 15.5,
            "setpoint_node_or_nodelist_name": "FLR_3_DOAS Supply Equipment Outlet Node"
        }
    },
    "SetpointManager:Scheduled": {
        "CoolSys1 Chiller1 Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Equipment Outlet Node 1"
        },
        "CoolSys1 Loop Plant Demand Inlet Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Demand Inlet Node"
        },
        "CoolSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Outlet Node"
        },
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SWHSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        },
        "VAV WITH REHEAT SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "Cool-Supply-Air-Temp-Sch",
            "setpoint_node_or_nodelist_name": "VAV WITH REHEAT Supply Equipment Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Cooling": {
        "SupAirTemp MngrKitchen_Flr_6 - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Kitchen_Flr_6",
            "maximum_supply_air_temperature": 38,
            "minimum_supply_air_temperature": 12.8,
            "setpoint_node_or_nodelist_name": "PSZ_Kitchen Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Kitchen_Flr_6 Direct Air Inlet Node",
            "zone_node_name": "Kitchen_Flr_6 Air Node"
        }
    },
    "SetpointManager:SingleZone:Heating": {
        "SupAirTemp MngrKitchen_Flr_6 - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "Kitchen_Flr_6",
            "maximum_supply_air_temperature": 38,
            "minimum_supply_air_temperature": 12.8,
            "setpoint_node_or_nodelist_name": "PSZ_Kitchen Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Kitchen_Flr_6 Direct Air Inlet Node",
            "zone_node_name": "Kitchen_Flr_6 Air Node"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 4.0,
            "august_ground_temperature": 20.8,
            "december_ground_temperature": 22.5,
            "february_ground_temperature": 11.9,
            "january_ground_temperature": 16.0,
            "july_ground_temperature": 17.2,
            "june_ground_temperature": 13.8,
            "march_ground_temperature": 7.7,
            "may_ground_temperature": 7.9,
            "november_ground_temperature": 26.5,
            "october_ground_temperature": 26.1,
            "september_ground_temperature": 24.8
        }
    },
    "Site:Location": {
        "Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA WMO=722190": {
            "elevation": 313.0,
            "latitude": 33.64,
            "longitude": -84.43,
            "time_zone": -5.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 16.6,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 22.5
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1,
            "heating_sizing_factor": 1,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 6.7,
            "loop_design_temperature_difference": 6.67,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "CoolSys1"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "FLR_3_DOAS",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 2.05124511673278,
            "cooling_supply_air_flow_rate_method": "Flow/System",
            "design_outdoor_air_flow_rate": 2.05124511673278,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 2.05124511673278,
            "heating_supply_air_flow_rate_method": "Flow/System",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "VentilationRequirement",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV WITH REHEAT",
            "central_cooling_capacity_control_method": "VAV",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": 11.04921,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "PSZ_Kitchen",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 38,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Basement",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Basement"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Retail_1_Flr_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Retail_1_Flr_1"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Retail_2_Flr_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Retail_2_Flr_1"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Mech_Flr_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Mech_Flr_1"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Storage_Flr_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Storage_Flr_1"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.235973721966322,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Laundry_Flr_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Laundry_Flr_1"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Cafe_Flr_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Cafe_Flr_1"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Lobby_Flr_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Lobby_Flr_1"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_3",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Flr_3"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_6",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Flr_6"
        },
        "Sizing:Zone 11": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Banquet_Flr_6",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Banquet_Flr_6"
        },
        "Sizing:Zone 12": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Dining_Flr_6",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Dining_Flr_6"
        },
        "Sizing:Zone 13": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Room_1_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Room_1_Flr_3"
        },
        "Sizing:Zone 14": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Room_2_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Room_2_Flr_3"
        },
        "Sizing:Zone 15": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Room_3_Mult19_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Room_3_Mult19_Flr_3"
        },
        "Sizing:Zone 16": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Room_4_Mult19_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Room_4_Mult19_Flr_3"
        },
        "Sizing:Zone 17": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Room_5_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Room_5_Flr_3"
        },
        "Sizing:Zone 18": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Room_6_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Room_6_Flr_3"
        },
        "Sizing:Zone 19": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Room_1_Flr_6",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Room_1_Flr_6"
        },
        "Sizing:Zone 20": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Room_2_Flr_6",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Room_2_Flr_6"
        },
        "Sizing:Zone 21": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Room_3_Mult9_Flr_6",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Room_3_Mult9_Flr_6"
        },
        "Sizing:Zone 22": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 0.141584233179793,
            "cooling_minimum_air_flow_fraction": 0.0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": 25,
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": 12.8,
            "dedicated_outdoor_air_system_control_strategy": "ColdSupplyAir",
            "design_specification_outdoor_air_object_name": "SZ DSOA Kitchen_Flr_6",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 38,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Kitchen_Flr_6"
        }
    },
    "SizingPeriod:DesignDay": {
        "Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.556,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.779,
            "barometric_pressure": 97621.0,
            "daily_dry_bulb_temperature_range": 9.5,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 34.4,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 23.5,
            "wind_direction": 300,
            "wind_speed": 4
        },
        "Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 97621.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -6.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -6.3,
            "wind_direction": 320,
            "wind_speed": 5.3
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Banquet_Flr_6 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Basement Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Cafe_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Corridor_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Corridor_Flr_6 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Dining_Flr_6 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Kitchen_Flr_6 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Laundry_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Lobby_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Mech_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "N OccGuestRoom Thermostat Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "OBCReset_N_OccGuestRoom_ClgSP_Sch_30min",
            "heating_setpoint_temperature_schedule_name": "OBCReset_N_OccGuestRoom_HtgSP_Sch_30min"
        },
        "Retail_1_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "Retail_2_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "S OccGuestRoom Thermostat Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "OBCReset_S_OccGuestRoom_ClgSP_Sch_30min",
            "heating_setpoint_temperature_schedule_name": "OBCReset_S_OccGuestRoom_HtgSP_Sch_30min"
        },
        "Storage_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH",
            "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH"
        },
        "VacGuestRoom Thermostat Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "VacGuestRoom_ClgSP_Sch",
            "heating_setpoint_temperature_schedule_name": "VacGuestRoom_HtgSP_Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "UnitarySystemPerformance:Multispeed": {
        "PSZ_Kitchen_Unitary_Package_DX_Perf": {
            "flow_ratios": [
                {
                    "cooling_speed_supply_air_flow_ratio": 1.0,
                    "heating_speed_supply_air_flow_ratio": 1.0
                },
                {
                    "cooling_speed_supply_air_flow_ratio": 1,
                    "heating_speed_supply_air_flow_ratio": 1
                }
            ],
            "no_load_supply_air_flow_rate_ratio": 1.0,
            "number_of_speeds_for_cooling": 2,
            "number_of_speeds_for_heating": 2,
            "single_mode_operation": "No"
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.1"
        }
    },
    "WaterHeater:Mixed": {
        "SWH Booster E Water Heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "KITCHEN_FLR_6",
            "cold_water_supply_temperature_schedule_name": "Booster Water Inlet Temp Schedule",
            "deadband_temperature_difference": 0.1,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_maximum_capacity": 8000,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 1,
            "maximum_temperature_limit": 85,
            "off_cycle_loss_coefficient_to_ambient_temperature": 1.05315929589012,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "on_cycle_loss_coefficient_to_ambient_temperature": 1.05315929589012,
            "peak_use_flow_rate": 8.390996e-05,
            "setpoint_temperature_schedule_name": "Booster Water Setpoint Temp Schedule",
            "tank_volume": 0.02271247,
            "use_flow_rate_fraction_schedule_name": "BLDG_SWH_SCH"
        },
        "SWH Laundry G Water Heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "BASEMENT",
            "deadband_temperature_difference": 0.1,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 163316,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 0.803988738426063,
            "maximum_temperature_limit": 85,
            "off_cycle_loss_coefficient_to_ambient_temperature": 11.2541398681688,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 11.2541398681688,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "peak_use_flow_rate": 0.000516,
            "setpoint_temperature_schedule_name": "Laundry Setpoint Temp Schedule",
            "tank_volume": 1.1356235,
            "use_flow_rate_fraction_schedule_name": "LAUNDRY_SWH_SCH"
        },
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "BASEMENT",
            "deadband_temperature_difference": 0.1,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 175842.6,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 0.802764686870022,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 85,
            "off_cycle_loss_coefficient_to_ambient_temperature": 15.6010057946521,
            "off_cycle_parasitic_fuel_consumption_rate": 18467.44,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 15.6010057946521,
            "on_cycle_parasitic_fuel_consumption_rate": 18467.44,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SWHSys1 Water Heater Setpoint Temperature Schedule Name",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "tank_volume": 2.2712471,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "SWHSys1 Pump-Water HeaterNode",
            "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "Kitchen_Flr_6 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Kitchen_Flr_6 Water Equipment"
                }
            ],
            "inlet_node_name": "Kitchen_Flr_6 Water Equipment Water Inlet Node",
            "outlet_node_name": "Kitchen_Flr_6 Water Equipment Water Outlet Node"
        },
        "Room_1_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Room_1_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "Room_1_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Room_1_Flr_3 Water Equipment Water Outlet Node"
        },
        "Room_1_Flr_6 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Room_1_Flr_6 Water Equipment"
                }
            ],
            "inlet_node_name": "Room_1_Flr_6 Water Equipment Water Inlet Node",
            "outlet_node_name": "Room_1_Flr_6 Water Equipment Water Outlet Node"
        },
        "Room_2_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Room_2_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "Room_2_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Room_2_Flr_3 Water Equipment Water Outlet Node"
        },
        "Room_2_Flr_6 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Room_2_Flr_6 Water Equipment"
                }
            ],
            "inlet_node_name": "Room_2_Flr_6 Water Equipment Water Inlet Node",
            "outlet_node_name": "Room_2_Flr_6 Water Equipment Water Outlet Node"
        },
        "Room_3_Mult9_Flr_6 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Room_3_Mult9_Flr_6 Water Equipment"
                }
            ],
            "inlet_node_name": "Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node",
            "outlet_node_name": "Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node"
        },
        "Room_3_Mult19_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Room_3_Mult19_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node"
        },
        "Room_4_Mult19_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Room_4_Mult19_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node"
        },
        "Room_5_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Room_5_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "Room_5_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Room_5_Flr_3 Water Equipment Water Outlet Node"
        },
        "Room_6_Flr_3 Water Equipment": {
            "connections": [
                {
                    "water_use_equipment_name": "Room_6_Flr_3 Water Equipment"
                }
            ],
            "inlet_node_name": "Room_6_Flr_3 Water Equipment Water Inlet Node",
            "outlet_node_name": "Room_6_Flr_3 Water Equipment Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "Kitchen_Flr_6 Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Kitchen_Flr_6 Water Equipment Latent fract sched",
            "peak_flow_rate": 0.00013985,
            "sensible_fraction_schedule_name": "Kitchen_Flr_6 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Kitchen_Flr_6 Water Equipment Temp Sched",
            "zone_name": "Kitchen_Flr_6"
        },
        "Room_1_Flr_3 Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Room_1_Flr_3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Room_1_Flr_3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.31389e-06,
            "sensible_fraction_schedule_name": "Room_1_Flr_3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Room_1_Flr_3 Water Equipment Temp Sched",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6 Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Room_1_Flr_6 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Room_1_Flr_6 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.31389e-06,
            "sensible_fraction_schedule_name": "Room_1_Flr_6 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Room_1_Flr_6 Water Equipment Temp Sched",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3 Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Room_2_Flr_3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Room_2_Flr_3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.31389e-06,
            "sensible_fraction_schedule_name": "Room_2_Flr_3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Room_2_Flr_3 Water Equipment Temp Sched",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6 Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Room_2_Flr_6 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Room_2_Flr_6 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.31389e-06,
            "sensible_fraction_schedule_name": "Room_2_Flr_6 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Room_2_Flr_6 Water Equipment Temp Sched",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6 Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Room_3_Mult9_Flr_6 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Room_3_Mult9_Flr_6 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.31389e-06,
            "sensible_fraction_schedule_name": "Room_3_Mult9_Flr_6 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Room_3_Mult9_Flr_6 Water Equipment Temp Sched",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3 Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Room_3_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Room_3_Mult19_Flr_3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.31389e-06,
            "sensible_fraction_schedule_name": "Room_3_Mult19_Flr_3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Room_3_Mult19_Flr_3 Water Equipment Temp Sched",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3 Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Room_4_Mult19_Flr_3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Room_4_Mult19_Flr_3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.31389e-06,
            "sensible_fraction_schedule_name": "Room_4_Mult19_Flr_3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Room_4_Mult19_Flr_3 Water Equipment Temp Sched",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3 Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Room_5_Flr_3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Room_5_Flr_3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.31389e-06,
            "sensible_fraction_schedule_name": "Room_5_Flr_3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Room_5_Flr_3 Water Equipment Temp Sched",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3 Water Equipment": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "GuestRoom_SWH_Sch",
            "hot_water_supply_temperature_schedule_name": "Room_6_Flr_3 Water Equipment Hot Supply Temp Sched",
            "latent_fraction_schedule_name": "Room_6_Flr_3 Water Equipment Latent fract sched",
            "peak_flow_rate": 1.31389e-06,
            "sensible_fraction_schedule_name": "Room_6_Flr_3 Water Equipment Sensible fract sched",
            "target_temperature_schedule_name": "Room_6_Flr_3 Water Equipment Temp Sched",
            "zone_name": "Room_6_Flr_3"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "Glazing Layer": {
            "solar_heat_gain_coefficient": 0.25,
            "u_factor": 2.81641696,
            "visible_transmittance": 0.275
        },
        "Residential Window Glazing Layer": {
            "solar_heat_gain_coefficient": 0.25,
            "u_factor": 2.81641696,
            "visible_transmittance": 0.275
        }
    },
    "Zone": {
        "Banquet_Flr_6": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1010.8919,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Basement": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 4826.4064,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Cafe_Flr_1": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 748.3463,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_Flr_3": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1186.9055,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_Flr_6": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1256.1561,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Dining_Flr_6": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1010.8919,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Kitchen_Flr_6": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 314.872,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Laundry_Flr_1": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 309.2236,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Lobby_Flr_1": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 5183.5567,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Mech_Flr_1": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 650.7972,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Retail_1_Flr_1": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 265.7636,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Retail_2_Flr_1": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 307.7552,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Room_1_Flr_3": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.9391,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Room_1_Flr_6": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.9391,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Room_2_Flr_3": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.9252,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Room_2_Flr_6": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.9252,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Room_3_Mult9_Flr_6": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 9,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 74.7691,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Room_3_Mult19_Flr_3": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 76,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 74.7487,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Room_4_Mult19_Flr_3": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 76,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 74.7691,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Room_5_Flr_3": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.9391,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Room_6_Flr_3": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.9252,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Storage_Flr_1": {
            "ceiling_height": -9999.0,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 375.4741,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "Banquet_Flr_6 Thermostat": {
            "control_1_name": "Banquet_Flr_6 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Banquet_Flr_6"
        },
        "Basement Thermostat": {
            "control_1_name": "Basement Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Basement"
        },
        "Cafe_Flr_1 Thermostat": {
            "control_1_name": "Cafe_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Cafe_Flr_1"
        },
        "Corridor_Flr_3 Thermostat": {
            "control_1_name": "Corridor_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_6 Thermostat": {
            "control_1_name": "Corridor_Flr_6 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_Flr_6"
        },
        "Dining_Flr_6 Thermostat": {
            "control_1_name": "Dining_Flr_6 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Dining_Flr_6"
        },
        "Kitchen_Flr_6 Thermostat": {
            "control_1_name": "Kitchen_Flr_6 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Kitchen_Flr_6"
        },
        "Laundry_Flr_1 Thermostat": {
            "control_1_name": "Laundry_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Laundry_Flr_1"
        },
        "Lobby_Flr_1 Thermostat": {
            "control_1_name": "Lobby_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Lobby_Flr_1"
        },
        "Mech_Flr_1 Thermostat": {
            "control_1_name": "Mech_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Mech_Flr_1"
        },
        "Retail_1_Flr_1 Thermostat": {
            "control_1_name": "Retail_1_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Retail_1_Flr_1"
        },
        "Retail_2_Flr_1 Thermostat": {
            "control_1_name": "Retail_2_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Retail_2_Flr_1"
        },
        "Room_1_Flr_3 Thermostat": {
            "control_1_name": "S OccGuestRoom Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6 Thermostat": {
            "control_1_name": "S OccGuestRoom Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3 Thermostat": {
            "control_1_name": "N OccGuestRoom Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6 Thermostat": {
            "control_1_name": "N OccGuestRoom Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6 Thermostat": {
            "control_1_name": "S OccGuestRoom Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3 Thermostat": {
            "control_1_name": "VacGuestRoom Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3 Thermostat": {
            "control_1_name": "N OccGuestRoom Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3 Thermostat": {
            "control_1_name": "S OccGuestRoom Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3 Thermostat": {
            "control_1_name": "N OccGuestRoom Thermostat Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Room_6_Flr_3"
        },
        "Storage_Flr_1 Thermostat": {
            "control_1_name": "Storage_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Storage_Flr_1"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Banquet_Flr_6 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Banquet_Flr_6 VAV Box Outlet Node",
            "air_terminal_name": "Banquet_Flr_6 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Basement VAV Box": {
            "air_distribution_unit_outlet_node_name": "Basement VAV Box Outlet Node",
            "air_terminal_name": "Basement VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Cafe_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Cafe_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "Cafe_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "Corridor_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_Flr_6 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_Flr_6 VAV Box Outlet Node",
            "air_terminal_name": "Corridor_Flr_6 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Dining_Flr_6 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Dining_Flr_6 VAV Box Outlet Node",
            "air_terminal_name": "Dining_Flr_6 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Kitchen_Flr_6 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Kitchen_Flr_6 Direct Air Inlet Node",
            "air_terminal_name": "Kitchen_Flr_6 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Laundry_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Laundry_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "Laundry_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Lobby_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Lobby_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "Lobby_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Mech_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Mech_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "Mech_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Retail_1_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Retail_1_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "Retail_1_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Retail_2_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Retail_2_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "Retail_2_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Room_1_Flr_3 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Room_1_Flr_3 DOAS Direct Air Inlet Node",
            "air_terminal_name": "Room_1_Flr_3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Room_1_Flr_6 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Room_1_Flr_6 DOAS Direct Air Inlet Node",
            "air_terminal_name": "Room_1_Flr_6 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Room_2_Flr_3 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Room_2_Flr_3 DOAS Direct Air Inlet Node",
            "air_terminal_name": "Room_2_Flr_3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Room_2_Flr_6 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Room_2_Flr_6 DOAS Direct Air Inlet Node",
            "air_terminal_name": "Room_2_Flr_6 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Room_3_Mult9_Flr_6 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Room_3_Mult9_Flr_6 DOAS Direct Air Inlet Node",
            "air_terminal_name": "Room_3_Mult9_Flr_6 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Room_3_Mult19_Flr_3 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Room_3_Mult19_Flr_3 DOAS Direct Air Inlet Node",
            "air_terminal_name": "Room_3_Mult19_Flr_3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Room_4_Mult19_Flr_3 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Room_4_Mult19_Flr_3 DOAS Direct Air Inlet Node",
            "air_terminal_name": "Room_4_Mult19_Flr_3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Room_5_Flr_3 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Room_5_Flr_3 DOAS Direct Air Inlet Node",
            "air_terminal_name": "Room_5_Flr_3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Room_6_Flr_3 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Room_6_Flr_3 DOAS Direct Air Inlet Node",
            "air_terminal_name": "Room_6_Flr_3 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Storage_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Storage_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "Storage_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Basement Inlet Nodes",
            "zone_air_node_name": "Basement Air Node",
            "zone_conditioning_equipment_list_name": "Basement Equipment",
            "zone_name": "Basement",
            "zone_return_air_node_or_nodelist_name": "Basement Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Retail_1_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Retail_1_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Retail_1_Flr_1 Equipment",
            "zone_name": "Retail_1_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Retail_1_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Retail_2_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Retail_2_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Retail_2_Flr_1 Equipment",
            "zone_name": "Retail_2_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Retail_2_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Mech_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Mech_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Mech_Flr_1 Equipment",
            "zone_name": "Mech_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Mech_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "Storage_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Storage_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Storage_Flr_1 Equipment",
            "zone_name": "Storage_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Storage_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_exhaust_node_or_nodelist_name": "Laundry_Flr_1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Laundry_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Laundry_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Laundry_Flr_1 Equipment",
            "zone_name": "Laundry_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Laundry_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "Cafe_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Cafe_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Cafe_Flr_1 Equipment",
            "zone_name": "Cafe_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Cafe_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_exhaust_node_or_nodelist_name": "Lobby_Flr_1 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Lobby_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Lobby_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Lobby_Flr_1 Equipment",
            "zone_name": "Lobby_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Lobby_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Flr_3 Inlet Nodes",
            "zone_air_node_name": "Corridor_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Flr_3 Equipment",
            "zone_name": "Corridor_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Corridor_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Flr_6 Inlet Nodes",
            "zone_air_node_name": "Corridor_Flr_6 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Flr_6 Equipment",
            "zone_name": "Corridor_Flr_6",
            "zone_return_air_node_or_nodelist_name": "Corridor_Flr_6 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_exhaust_node_or_nodelist_name": "Banquet_Flr_6 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Banquet_Flr_6 Inlet Nodes",
            "zone_air_node_name": "Banquet_Flr_6 Air Node",
            "zone_conditioning_equipment_list_name": "Banquet_Flr_6 Equipment",
            "zone_name": "Banquet_Flr_6",
            "zone_return_air_node_or_nodelist_name": "Banquet_Flr_6 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_exhaust_node_or_nodelist_name": "Dining_Flr_6 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Dining_Flr_6 Inlet Nodes",
            "zone_air_node_name": "Dining_Flr_6 Air Node",
            "zone_conditioning_equipment_list_name": "Dining_Flr_6 Equipment",
            "zone_name": "Dining_Flr_6",
            "zone_return_air_node_or_nodelist_name": "Dining_Flr_6 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_exhaust_node_or_nodelist_name": "Room_1_Flr_3 Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Room_1_Flr_3 Inlets",
            "zone_air_node_name": "Room_1_Flr_3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Room_1_Flr_3 Equipment",
            "zone_name": "Room_1_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Room_1_Flr_3 DOAS Return Node"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_exhaust_node_or_nodelist_name": "Room_2_Flr_3 Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Room_2_Flr_3 Inlets",
            "zone_air_node_name": "Room_2_Flr_3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Room_2_Flr_3 Equipment",
            "zone_name": "Room_2_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Room_2_Flr_3 DOAS Return Node"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_exhaust_node_or_nodelist_name": "Room_3_Mult19_Flr_3 Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Room_3_Mult19_Flr_3 Inlets",
            "zone_air_node_name": "Room_3_Mult19_Flr_3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Room_3_Mult19_Flr_3 Equipment",
            "zone_name": "Room_3_Mult19_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Room_3_Mult19_Flr_3 DOAS Return Node"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_exhaust_node_or_nodelist_name": "Room_4_Mult19_Flr_3 Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Room_4_Mult19_Flr_3 Inlets",
            "zone_air_node_name": "Room_4_Mult19_Flr_3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Room_4_Mult19_Flr_3 Equipment",
            "zone_name": "Room_4_Mult19_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Room_4_Mult19_Flr_3 DOAS Return Node"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "zone_air_exhaust_node_or_nodelist_name": "Room_5_Flr_3 Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Room_5_Flr_3 Inlets",
            "zone_air_node_name": "Room_5_Flr_3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Room_5_Flr_3 Equipment",
            "zone_name": "Room_5_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Room_5_Flr_3 DOAS Return Node"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "zone_air_exhaust_node_or_nodelist_name": "Room_6_Flr_3 Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Room_6_Flr_3 Inlets",
            "zone_air_node_name": "Room_6_Flr_3 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Room_6_Flr_3 Equipment",
            "zone_name": "Room_6_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Room_6_Flr_3 DOAS Return Node"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "zone_air_exhaust_node_or_nodelist_name": "Room_1_Flr_6 Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Room_1_Flr_6 Inlets",
            "zone_air_node_name": "Room_1_Flr_6 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Room_1_Flr_6 Equipment",
            "zone_name": "Room_1_Flr_6",
            "zone_return_air_node_or_nodelist_name": "Room_1_Flr_6 DOAS Return Node"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "zone_air_exhaust_node_or_nodelist_name": "Room_2_Flr_6 Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Room_2_Flr_6 Inlets",
            "zone_air_node_name": "Room_2_Flr_6 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Room_2_Flr_6 Equipment",
            "zone_name": "Room_2_Flr_6",
            "zone_return_air_node_or_nodelist_name": "Room_2_Flr_6 DOAS Return Node"
        },
        "ZoneHVAC:EquipmentConnections 21": {
            "zone_air_exhaust_node_or_nodelist_name": "Room_3_Mult9_Flr_6 Exhausts",
            "zone_air_inlet_node_or_nodelist_name": "Room_3_Mult9_Flr_6 Inlets",
            "zone_air_node_name": "Room_3_Mult9_Flr_6 Zone Air Node",
            "zone_conditioning_equipment_list_name": "Room_3_Mult9_Flr_6 Equipment",
            "zone_name": "Room_3_Mult9_Flr_6",
            "zone_return_air_node_or_nodelist_name": "Room_3_Mult9_Flr_6 DOAS Return Node"
        },
        "ZoneHVAC:EquipmentConnections 22": {
            "zone_air_exhaust_node_or_nodelist_name": "Kitchen_Flr_6 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Kitchen_Flr_6 Inlet Nodes",
            "zone_air_node_name": "Kitchen_Flr_6 Air Node",
            "zone_conditioning_equipment_list_name": "Kitchen_Flr_6 Equipment",
            "zone_name": "Kitchen_Flr_6",
            "zone_return_air_node_or_nodelist_name": "Kitchen_Flr_6 Return Air Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Banquet_Flr_6 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Banquet_Flr_6 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Banquet_Flr_6 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Basement Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Basement VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Cafe_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Cafe_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Flr_6 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Flr_6 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Dining_Flr_6 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Dining_Flr_6 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Dining_Flr_6 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Kitchen_Flr_6 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Kitchen_Flr_6 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Kitchen_Flr_6 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Laundry_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Laundry_Flr_1 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Laundry_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Lobby_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Lobby_Flr_1 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Lobby_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Mech_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Mech_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Retail_1_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Retail_1_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Retail_2_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Retail_2_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Room_1_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Room_1_Flr_3 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Room_1_Flr_3 fan coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Room_1_Flr_6 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Room_1_Flr_6 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Room_1_Flr_6 fan coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Room_2_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Room_2_Flr_3 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Room_2_Flr_3 fan coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Room_2_Flr_6 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Room_2_Flr_6 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Room_2_Flr_6 fan coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Room_3_Mult9_Flr_6 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Room_3_Mult9_Flr_6 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Room_3_Mult9_Flr_6 fan coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Room_3_Mult19_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Room_3_Mult19_Flr_3 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Room_3_Mult19_Flr_3 fan coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Room_4_Mult19_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Room_4_Mult19_Flr_3 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Room_4_Mult19_Flr_3 fan coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Room_5_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Room_5_Flr_3 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Room_5_Flr_3 fan coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Room_6_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Room_6_Flr_3 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Room_6_Flr_3 fan coil",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Storage_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Storage_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:FourPipeFanCoil": {
        "Room_1_Flr_3 fan coil": {
            "air_inlet_node_name": "Room_1_Flr_3 fan coil Return",
            "air_outlet_node_name": "Room_1_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Room_1_Flr_3 fan coil Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Room_1_Flr_3 fan coil Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0,
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Room_1_Flr_3 fan coil OA Mixing Box",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Room_1_Flr_3 fan coil_FanCoilFan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Room_1_Flr_6 fan coil": {
            "air_inlet_node_name": "Room_1_Flr_6 fan coil Return",
            "air_outlet_node_name": "Room_1_Flr_6 fan coil Supply Inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Room_1_Flr_6 fan coil Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Room_1_Flr_6 fan coil Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0,
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Room_1_Flr_6 fan coil OA Mixing Box",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Room_1_Flr_6 fan coil_FanCoilFan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Room_2_Flr_3 fan coil": {
            "air_inlet_node_name": "Room_2_Flr_3 fan coil Return",
            "air_outlet_node_name": "Room_2_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Room_2_Flr_3 fan coil Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Room_2_Flr_3 fan coil Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0,
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Room_2_Flr_3 fan coil OA Mixing Box",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Room_2_Flr_3 fan coil_FanCoilFan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Room_2_Flr_6 fan coil": {
            "air_inlet_node_name": "Room_2_Flr_6 fan coil Return",
            "air_outlet_node_name": "Room_2_Flr_6 fan coil Supply Inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Room_2_Flr_6 fan coil Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Room_2_Flr_6 fan coil Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0,
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Room_2_Flr_6 fan coil OA Mixing Box",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Room_2_Flr_6 fan coil_FanCoilFan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Room_3_Mult9_Flr_6 fan coil": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 fan coil Return",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 fan coil Supply Inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Room_3_Mult9_Flr_6 fan coil Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Room_3_Mult9_Flr_6 fan coil Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0,
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Room_3_Mult9_Flr_6 fan coil OA Mixing Box",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Room_3_Mult9_Flr_6 fan coil_FanCoilFan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Room_3_Mult19_Flr_3 fan coil": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 fan coil Return",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Room_3_Mult19_Flr_3 fan coil Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Room_3_Mult19_Flr_3 fan coil Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0,
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Room_3_Mult19_Flr_3 fan coil OA Mixing Box",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Room_3_Mult19_Flr_3 fan coil_FanCoilFan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Room_4_Mult19_Flr_3 fan coil": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 fan coil Return",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Room_4_Mult19_Flr_3 fan coil Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Room_4_Mult19_Flr_3 fan coil Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0,
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Room_4_Mult19_Flr_3 fan coil OA Mixing Box",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Room_4_Mult19_Flr_3 fan coil_FanCoilFan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Room_5_Flr_3 fan coil": {
            "air_inlet_node_name": "Room_5_Flr_3 fan coil Return",
            "air_outlet_node_name": "Room_5_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Room_5_Flr_3 fan coil Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Room_5_Flr_3 fan coil Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0,
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Room_5_Flr_3 fan coil OA Mixing Box",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Room_5_Flr_3 fan coil_FanCoilFan",
            "supply_air_fan_object_type": "Fan:OnOff"
        },
        "Room_6_Flr_3 fan coil": {
            "air_inlet_node_name": "Room_6_Flr_3 fan coil Return",
            "air_outlet_node_name": "Room_6_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "ALWAYS_ON",
            "capacity_control_method": "CyclingFan",
            "cooling_coil_name": "Room_6_Flr_3 fan coil Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "cooling_convergence_tolerance": 0.001,
            "heating_coil_name": "Room_6_Flr_3 fan coil Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Electric",
            "heating_convergence_tolerance": 0.001,
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": 0,
            "maximum_supply_air_flow_rate": "Autosize",
            "minimum_cold_water_flow_rate": 0.0,
            "minimum_hot_water_flow_rate": 0.0,
            "outdoor_air_mixer_name": "Room_6_Flr_3 fan coil OA Mixing Box",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Room_6_Flr_3 fan coil_FanCoilFan",
            "supply_air_fan_object_type": "Fan:OnOff"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Banquet_Flr_6_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Banquet_Flr_6"
        },
        "Cafe_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Cafe_Flr_1"
        },
        "Corridor_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_6_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_6"
        },
        "Dining_Flr_6_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_6"
        },
        "Kitchen_Flr_6_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_6"
        },
        "Laundry_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Laundry_Flr_1"
        },
        "Lobby_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Flr_1"
        },
        "Mech_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mech_Flr_1"
        },
        "Retail_1_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail_1_Flr_1"
        },
        "Retail_2_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail_2_Flr_1"
        },
        "Room_1_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_6_Flr_3"
        },
        "Storage_Flr_1_Infiltration": {
            "constant_term_coefficient": 1.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000569572250459736,
            "schedule_name": "INFIL_QUARTER_ON_SCH",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.0,
            "zone_or_zonelist_or_space_or_spacelist_name": "Storage_Flr_1"
        }
    },
    "ZoneVentilation:WindandStackOpenArea": {
        "Room_1_Flr_3 Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 9.6007,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 23.89,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.02,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6 Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 9.6007,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 23.89,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.02,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3 Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 9.6007,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 23.89,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.02,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6 Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 9.6007,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 23.89,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.02,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6 Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 9.6007,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 23.89,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.02,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3 Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 9.6007,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 23.89,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.02,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3 Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 9.6007,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 23.89,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.02,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3 Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 180,
            "height_difference": 9.6007,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 23.89,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.02,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3 Sliding Door Ventilation": {
            "delta_temperature": -100,
            "discharge_coefficient_for_opening": "Autocalculate",
            "effective_angle": 0,
            "height_difference": 9.6007,
            "maximum_indoor_temperature": 25.56,
            "maximum_outdoor_temperature": 23.89,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 18.89,
            "minimum_outdoor_temperature": 15.56,
            "opening_area": 0.02,
            "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
            "opening_effectiveness": "Autocalculate",
            "zone_or_space_name": "Room_6_Flr_3"
        }
    }
}