    <td align="right">     622.00</td>
    <td align="right">       2.05</td>
    <td align="right">    2379.25</td>
    <td align="right">    1159.91</td>
    <td align="right">       1.00</td>
    <td align="right">       1.20</td>
    <td align="right">General</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.61</td>
    <td align="right">    1388.30</td>
    <td align="right">      20.61</td>
    <td align="right">   46590.57</td>
    <td align="right">    2260.16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.10</td>
    <td align="right">General</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.94</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN CONSTANT_SPEED_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">       0.61</td>
    <td align="right">    1388.30</td>
    <td align="right">       2.34</td>
    <td align="right">    5299.31</td>
    <td align="right">    2260.16</td>
    <td align="right">       1.00</td>
    <td align="right">       1.22</td>
    <td align="right">General</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.94</td>
    <td align="right">       1.00</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP SECONDARY</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  105797.75</td>
    <td align="right">   0.032464</td>
    <td align="right">    5300.45</td>
    <td align="right">  163269.44</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1 DEMAND INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  180705.70</td>
    <td align="right">   0.004630</td>
    <td align="right">    1394.26</td>
    <td align="right">  301156.09</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1 SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   73247.35</td>
    <td align="right">   0.032464</td>
    <td align="right">    3669.68</td>
    <td align="right">  113036.94</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1 SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000375</td>
    <td align="right">      47.91</td>
    <td align="right">  127739.32</td>
    <td align="right">       0.30</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">SWHSYS1</td>
    <td align="right">SWHSYS1 SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWH LAUNDRY G WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       1.14</td>
    <td align="right">  163316.00</td>
    <td align="right">       0.80</td>
    <td align="right">      11.51</td>
    <td align="right">       0.44</td>
  </tr>
  <tr>
    <td align="right">SWH BOOSTER E WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.02</td>
    <td align="right">    8000.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.22</td>
    <td align="right">       1.12</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       2.27</td>
    <td align="right">  175842.60</td>
    <td align="right">       0.80</td>
    <td align="right">       2.66</td>
    <td align="right">       0.03</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  908917.19</td>
    <td align="right">       2.80</td>
    <td align="right">  908917.19</td>
    <td align="right">       2.80</td>
    <td align="right">       3.74</td>
    <td align="right">       3.75</td>
    <td align="right">       0.00</td>
    <td align="right">Electricity</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">      35.00</td>
    <td align="right">       6.67</td>
    <td align="right">-99988800.10</td>
    <td align="right"> -111677.03</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1 SUPPLY EQUIPMENT BRANCH 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER1</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  252678.26</td>
    <td align="right">       0.80</td>
    <td align="right">  252678.26</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1 SUPPLY EQUIPMENT BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER2</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  252678.26</td>
    <td align="right">       0.80</td>
    <td align="right">  252678.26</td>
    <td align="right">       0.80</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">       0.00</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1 SUPPLY EQUIPMENT BRANCH 2</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">BASEMENT</td>
    <td align="right">       1.51</td>
    <td align="right">       0.85</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    1542.97</td>
    <td align="right">   36263.18</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">       0.05</td>
    <td align="right">       0.08</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    3417.37</td>
    <td align="right">    5363.32</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">       0.06</td>
    <td align="right">       0.09</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    1129.86</td>
    <td align="right">    3275.68</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    1995.66</td>
    <td align="right">    2481.27</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.06</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    1576.26</td>
    <td align="right">    1676.80</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    2651.21</td>
    <td align="right">   44887.70</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">       0.14</td>
    <td align="right">       0.68</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    8705.24</td>
    <td align="right">   21919.17</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.89</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">   19927.78</td>
    <td align="right">   66292.08</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">       1.19</td>
    <td align="right">       0.47</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">   11771.80</td>
    <td align="right">   21520.71</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">       0.31</td>
    <td align="right">       0.13</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    7804.24</td>
    <td align="right">   11179.18</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">       0.25</td>
    <td align="right">       1.19</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    7458.37</td>
    <td align="right">   30253.67</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">       0.25</td>
    <td align="right">       1.19</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    7606.75</td>
    <td align="right">   31693.15</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 PSZ ADU</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">       0.12</td>
    <td align="right">       0.06</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    7560.97</td>
    <td align="right">   12246.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">       0.17</td>
    <td align="right">       0.10</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">   10874.80</td>
    <td align="right">   15145.49</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 PSZ ADU</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">       0.12</td>
    <td align="right">       0.06</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    7560.55</td>
    <td align="right">   11868.40</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 PSZ ADU</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">       1.42</td>
    <td align="right">       0.84</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">   43290.65</td>
    <td align="right">   76174.10</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 PSZ ADU</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">       1.42</td>
    <td align="right">       0.84</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">   43303.15</td>
    <td align="right">   64937.89</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 PSZ ADU</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">       0.12</td>
    <td align="right">       0.06</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    7472.46</td>
    <td align="right">   11262.31</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 PSZ ADU</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">       0.12</td>
    <td align="right">       0.06</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    7472.04</td>
    <td align="right">   10921.69</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 PSZ ADU</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">       0.03</td>
    <td align="right">       0.02</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    2272.68</td>
    <td align="right">    3230.88</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 PSZ ADU</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">       0.03</td>
    <td align="right">       0.02</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    2272.53</td>
    <td align="right">    3121.86</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 PSZ ADU</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">       0.17</td>
    <td align="right">       0.10</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">   10874.80</td>
    <td align="right">   15145.49</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6 PSZ ADU</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">       0.14</td>
    <td align="right">       0.37</td>
    <td align="right">      12.80</td>
    <td align="right">      38.00</td>
    <td align="right">    2886.85</td>
    <td align="right">   31377.46</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS OA HEAT RECOVERY</td>
    <td align="right">FLR_3_DOAS OA HEAT RECOVERY</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.62</td>
    <td align="right">       0.65</td>
    <td align="right">       0.49</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT OA HEAT RECOVERY</td>
    <td align="right">VAV WITH REHEAT OA HEAT RECOVERY</td>
    <td align="right">Generic</td>
    <td align="right"> Rotary</td>
    <td align="right">       0.62</td>
    <td align="right">       0.65</td>
    <td align="right">       0.49</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-02-03
    12:28:29</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">   36263.18</td>
    <td align="right">   36263.18</td>
    <td align="right">      18.33</td>
    <td align="right">      2.703</td>
    <td align="right">      2.703</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 19:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00917</td>
    <td align="right">      26.16</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.854</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">    5363.32</td>
    <td align="right">    5363.32</td>
    <td align="right">      79.96</td>
    <td align="right">      0.400</td>
    <td align="right">      0.400</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00906</td>
    <td align="right">      30.07</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.079</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">    3275.68</td>
    <td align="right">    3275.68</td>
    <td align="right">      42.17</td>
    <td align="right">      0.244</td>
    <td align="right">      0.244</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00943</td>
    <td align="right">      29.84</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.092</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">    2481.27</td>
    <td align="right">    2481.27</td>
    <td align="right">      15.11</td>
    <td align="right">      0.185</td>
    <td align="right">      0.185</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00895</td>
    <td align="right">      29.93</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">    1676.80</td>
    <td align="right">    1676.80</td>
    <td align="right">      17.70</td>
    <td align="right">      0.125</td>
    <td align="right">      0.125</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00895</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.058</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">   44887.70</td>
    <td align="right">   44887.70</td>
    <td align="right">     575.19</td>
    <td align="right">      3.346</td>
    <td align="right">      3.346</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00856</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">   21919.17</td>
    <td align="right">   21919.17</td>
    <td align="right">     116.06</td>
    <td align="right">      1.635</td>
    <td align="right">      1.635</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01001</td>
    <td align="right">      30.07</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.676</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">   66292.08</td>
    <td align="right">   66292.08</td>
    <td align="right">      50.67</td>
    <td align="right">      4.943</td>
    <td align="right">      4.943</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00998</td>
    <td align="right">      30.14</td>
    <td align="right">    0.01337</td>
    <td align="right">      1.894</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">   12246.94</td>
    <td align="right">   12246.94</td>
    <td align="right">     313.85</td>
    <td align="right">      1.230</td>
    <td align="right">      1.230</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00864</td>
    <td align="right">      29.00</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">   11868.40</td>
    <td align="right">   11868.40</td>
    <td align="right">     304.18</td>
    <td align="right">      1.192</td>
    <td align="right">      1.192</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00865</td>
    <td align="right">      28.84</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">   76174.10</td>
    <td align="right">   76174.10</td>
    <td align="right">    3106.12</td>
    <td align="right">      7.650</td>
    <td align="right">      7.650</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00857</td>
    <td align="right">      30.14</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.837</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">   64937.89</td>
    <td align="right">   64937.89</td>
    <td align="right">    2647.23</td>
    <td align="right">      6.522</td>
    <td align="right">      6.522</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00880</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.837</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">   11262.31</td>
    <td align="right">   11262.31</td>
    <td align="right">     288.61</td>
    <td align="right">      1.131</td>
    <td align="right">      1.131</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00866</td>
    <td align="right">      26.77</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">   10921.69</td>
    <td align="right">   10921.69</td>
    <td align="right">     279.92</td>
    <td align="right">      1.097</td>
    <td align="right">      1.097</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00866</td>
    <td align="right">      25.98</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">   21520.71</td>
    <td align="right">   21520.71</td>
    <td align="right">      55.27</td>
    <td align="right">      1.604</td>
    <td align="right">      1.604</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00945</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.475</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">    3230.88</td>
    <td align="right">    3230.88</td>
    <td align="right">      82.80</td>
    <td align="right">      0.324</td>
    <td align="right">      0.324</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00864</td>
    <td align="right">      29.00</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.015</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">    3121.86</td>
    <td align="right">    3121.86</td>
    <td align="right">      80.01</td>
    <td align="right">      0.314</td>
    <td align="right">      0.314</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00864</td>
    <td align="right">      28.84</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.015</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">   15145.49</td>
    <td align="right">   15145.49</td>
    <td align="right">     617.41</td>
    <td align="right">      1.521</td>
    <td align="right">      1.521</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00869</td>
    <td align="right">      30.14</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">   30253.67</td>
    <td align="right">   30253.67</td>
    <td align="right">      91.22</td>
    <td align="right">      2.258</td>
    <td align="right">      2.258</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.98</td>
    <td align="right">    0.01038</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01337</td>
    <td align="right">      1.188</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">   31693.15</td>
    <td align="right">   31693.15</td>
    <td align="right">      95.56</td>
    <td align="right">      2.365</td>
    <td align="right">      2.365</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.98</td>
    <td align="right">    0.01030</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01337</td>
    <td align="right">      1.188</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">   31377.46</td>
    <td align="right">   31377.46</td>
    <td align="right">     303.74</td>
    <td align="right">      2.345</td>
    <td align="right">      2.345</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.97</td>
    <td align="right">    0.01007</td>
    <td align="right">      29.46</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.367</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">   11179.18</td>
    <td align="right">   11179.18</td>
    <td align="right">      27.13</td>
    <td align="right">      0.833</td>
    <td align="right">      0.833</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00901</td>
    <td align="right">      30.30</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.126</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    1542.97</td>
    <td align="right">    1542.97</td>
    <td align="right">       0.78</td>
    <td align="right">      0.076</td>
    <td align="right">      0.854</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00795</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.854</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">    3417.37</td>
    <td align="right">    3417.37</td>
    <td align="right">      50.95</td>
    <td align="right">      0.168</td>
    <td align="right">      0.168</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00756</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.079</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">    1129.86</td>
    <td align="right">    1129.86</td>
    <td align="right">      14.55</td>
    <td align="right">      0.056</td>
    <td align="right">      0.092</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00749</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.092</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">    1995.66</td>
    <td align="right">    1995.66</td>
    <td align="right">      12.15</td>
    <td align="right">      0.098</td>
    <td align="right">      0.098</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00733</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">    1576.26</td>
    <td align="right">    1576.26</td>
    <td align="right">      16.63</td>
    <td align="right">      0.077</td>
    <td align="right">      0.077</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00750</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.058</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">    2651.21</td>
    <td align="right">    2651.21</td>
    <td align="right">      33.97</td>
    <td align="right">      0.130</td>
    <td align="right">      0.130</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00732</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">    8705.24</td>
    <td align="right">    8705.24</td>
    <td align="right">      46.09</td>
    <td align="right">      0.428</td>
    <td align="right">      0.676</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00761</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.676</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">   19927.78</td>
    <td align="right">   19927.78</td>
    <td align="right">      15.23</td>
    <td align="right">      0.979</td>
    <td align="right">      1.894</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00752</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      1.894</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">    7560.97</td>
    <td align="right">    7560.97</td>
    <td align="right">     193.76</td>
    <td align="right">      0.374</td>
    <td align="right">      0.374</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00754</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">    7560.55</td>
    <td align="right">    7560.55</td>
    <td align="right">     193.77</td>
    <td align="right">      0.374</td>
    <td align="right">      0.374</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00754</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">   43290.65</td>
    <td align="right">   43290.65</td>
    <td align="right">    1765.25</td>
    <td align="right">      2.141</td>
    <td align="right">      2.141</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00757</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.837</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">   43303.15</td>
    <td align="right">   43303.15</td>
    <td align="right">    1765.27</td>
    <td align="right">      2.142</td>
    <td align="right">      2.142</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00757</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.837</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">    7472.46</td>
    <td align="right">    7472.46</td>
    <td align="right">     191.49</td>
    <td align="right">      0.370</td>
    <td align="right">      0.370</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00754</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">    7472.04</td>
    <td align="right">    7472.04</td>
    <td align="right">     191.51</td>
    <td align="right">      0.370</td>
    <td align="right">      0.370</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00754</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.062</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">   11771.80</td>
    <td align="right">   11771.80</td>
    <td align="right">      30.23</td>
    <td align="right">      0.578</td>
    <td align="right">      0.578</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00764</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.475</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">    2272.68</td>
    <td align="right">    2272.68</td>
    <td align="right">      58.24</td>
    <td align="right">      0.112</td>
    <td align="right">      0.112</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00761</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.015</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">    2272.53</td>
    <td align="right">    2272.53</td>
    <td align="right">      58.24</td>
    <td align="right">      0.112</td>
    <td align="right">      0.112</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00761</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.015</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">   10874.80</td>
    <td align="right">   10874.80</td>
    <td align="right">     443.32</td>
    <td align="right">      0.538</td>
    <td align="right">      0.538</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00763</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.099</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">    7458.37</td>
    <td align="right">    7458.37</td>
    <td align="right">      22.49</td>
    <td align="right">      0.366</td>
    <td align="right">      1.188</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00771</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      1.188</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">    7606.75</td>
    <td align="right">    7606.75</td>
    <td align="right">      22.94</td>
    <td align="right">      0.374</td>
    <td align="right">      1.188</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00771</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      1.188</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">    2886.85</td>
    <td align="right">    2886.85</td>
    <td align="right">      27.95</td>
    <td align="right">      0.142</td>
    <td align="right">      0.367</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:30:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00698</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.367</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">    7804.24</td>
    <td align="right">    7804.24</td>
    <td align="right">      18.94</td>
    <td align="right">      0.383</td>
    <td align="right">      0.383</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00775</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.126</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">      19.67</td>
    <td align="right">       2.05</td>
    <td align="right">       6.53</td>
    <td align="right">       2.05</td>
    <td align="right">     2.0513</td>
    <td align="right">     2.0513</td>
    <td align="right">     2.0513</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">      20.61</td>
    <td align="right">      20.61</td>
    <td align="right">       7.33</td>
    <td align="right">       7.33</td>
    <td align="right">    20.6138</td>
    <td align="right">    11.0421</td>
    <td align="right">    20.6138</td>
    <td align="right">     0.5357</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">       2.34</td>
    <td align="right">       2.34</td>
    <td align="right">       0.37</td>
    <td align="right">       0.37</td>
    <td align="right">     2.3447</td>
    <td align="right">     2.3447</td>
    <td align="right">     2.3447</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">   8985.054</td>
    <td align="right">   8985.054</td>
    <td align="right">   1.445924</td>
    <td align="right"> 0.00007861</td>
    <td align="right">    189.404</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    8985.05</td>
    <td align="right">    8985.05</td>
    <td align="right">   1.445924</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00795404</td>
    <td align="right">    50.1325</td>
    <td align="right">    1542.97</td>
    <td align="right">       0.00</td>
    <td align="right">    9035.36</td>
    <td align="right">    9035.36</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">RETAIL_1_FLR_1 VAV BOX</td>
    <td align="right">   4517.233</td>
    <td align="right">   4517.233</td>
    <td align="right">   0.213882</td>
    <td align="right"> 0.00003952</td>
    <td align="right">    112.677</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">    4517.23</td>
    <td align="right">    4517.23</td>
    <td align="right">   0.213882</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00755861</td>
    <td align="right">    47.6723</td>
    <td align="right">    3417.37</td>
    <td align="right">       0.00</td>
    <td align="right">    4540.53</td>
    <td align="right">    4540.53</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">RETAIL_2_FLR_1 VAV BOX</td>
    <td align="right">   1801.590</td>
    <td align="right">   1801.590</td>
    <td align="right">   0.130628</td>
    <td align="right"> 0.00001576</td>
    <td align="right">     41.188</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">    1801.59</td>
    <td align="right">    1801.59</td>
    <td align="right">   0.130628</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00748999</td>
    <td align="right">    47.2433</td>
    <td align="right">    1129.86</td>
    <td align="right">       0.00</td>
    <td align="right">    1811.27</td>
    <td align="right">    1811.27</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MECH_FLR_1 VAV BOX</td>
    <td align="right">   2504.200</td>
    <td align="right">   2504.200</td>
    <td align="right">   0.098928</td>
    <td align="right"> 0.00002191</td>
    <td align="right">     65.961</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">    2504.20</td>
    <td align="right">    2504.20</td>
    <td align="right">   0.098928</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00733383</td>
    <td align="right">    46.2706</td>
    <td align="right">    1995.66</td>
    <td align="right">       0.00</td>
    <td align="right">    2516.74</td>
    <td align="right">    2516.74</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">STORAGE_FLR_1 VAV BOX</td>
    <td align="right">   1974.554</td>
    <td align="right">   1974.554</td>
    <td align="right">   0.077454</td>
    <td align="right"> 0.00001727</td>
    <td align="right">     52.136</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">    1974.55</td>
    <td align="right">    1974.55</td>
    <td align="right">   0.077454</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00750071</td>
    <td align="right">    47.3101</td>
    <td align="right">    1576.26</td>
    <td align="right">       0.00</td>
    <td align="right">    1984.44</td>
    <td align="right">    1984.44</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  11851.301</td>
    <td align="right">  11851.301</td>
    <td align="right">   1.789872</td>
    <td align="right"> 0.00010368</td>
    <td align="right">    250.867</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">   11851.30</td>
    <td align="right">   11851.30</td>
    <td align="right">   1.789872</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00731706</td>
    <td align="right">    46.1666</td>
    <td align="right">    2651.21</td>
    <td align="right">       0.00</td>
    <td align="right">   11917.56</td>
    <td align="right">   11917.56</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CAFE_FLR_1 VAV BOX</td>
    <td align="right">  13204.447</td>
    <td align="right">  13204.447</td>
    <td align="right">   0.874809</td>
    <td align="right"> 0.00011552</td>
    <td align="right">    306.387</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">   13204.45</td>
    <td align="right">   13204.45</td>
    <td align="right">   0.874809</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00761379</td>
    <td align="right">    48.0156</td>
    <td align="right">    8705.24</td>
    <td align="right">       0.00</td>
    <td align="right">   13275.07</td>
    <td align="right">   13275.07</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  33525.815</td>
    <td align="right">  33525.815</td>
    <td align="right">   2.644340</td>
    <td align="right"> 0.00029330</td>
    <td align="right">    756.968</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">   33525.82</td>
    <td align="right">   33525.82</td>
    <td align="right">   2.644340</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752439</td>
    <td align="right">    47.4584</td>
    <td align="right">   19927.78</td>
    <td align="right">       0.00</td>
    <td align="right">   33706.81</td>
    <td align="right">   33706.81</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL</td>
    <td align="right">  13642.482</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.230002</td>
    <td align="right"> 0.00048727</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   13642.48</td>
    <td align="right">   13189.74</td>
    <td align="right">   1.230002</td>
    <td align="right">      21.70</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00864452</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.00</td>
    <td align="right"> 0.01336465</td>
    <td align="right">      21.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00864452</td>
    <td align="right">    54.0577</td>
    <td align="right">   12246.94</td>
    <td align="right">       0.00</td>
    <td align="right">   13972.18</td>
    <td align="right">   13265.15</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL</td>
    <td align="right">   7560.708</td>
    <td align="right">   7560.708</td>
    <td align="right">   0.373954</td>
    <td align="right"> 0.00006614</td>
    <td align="right">    208.945</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">    7560.71</td>
    <td align="right">    7560.71</td>
    <td align="right">   0.373954</td>
    <td align="right">      21.11</td>
    <td align="right">      14.23</td>
    <td align="right"> 0.00754106</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00754106</td>
    <td align="right">    47.2401</td>
    <td align="right">    7560.97</td>
    <td align="right">       0.00</td>
    <td align="right">    8151.01</td>
    <td align="right">    8151.01</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL</td>
    <td align="right">  13236.406</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.191985</td>
    <td align="right"> 0.00047276</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">   13236.41</td>
    <td align="right">   12784.25</td>
    <td align="right">   1.191985</td>
    <td align="right">      21.70</td>
    <td align="right">      15.44</td>
    <td align="right"> 0.00864890</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.84</td>
    <td align="right"> 0.01336437</td>
    <td align="right">      21.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00864890</td>
    <td align="right">    54.0848</td>
    <td align="right">   11868.40</td>
    <td align="right">       0.00</td>
    <td align="right">   13556.10</td>
    <td align="right">   12857.37</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL</td>
    <td align="right">   7560.288</td>
    <td align="right">   7560.288</td>
    <td align="right">   0.373934</td>
    <td align="right"> 0.00006614</td>
    <td align="right">    208.933</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">    7560.29</td>
    <td align="right">    7560.29</td>
    <td align="right">   0.373934</td>
    <td align="right">      21.11</td>
    <td align="right">      14.23</td>
    <td align="right"> 0.00754107</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00754107</td>
    <td align="right">    47.2401</td>
    <td align="right">    7560.55</td>
    <td align="right">       0.00</td>
    <td align="right">    8150.56</td>
    <td align="right">    8150.56</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL</td>
    <td align="right">  83188.757</td>
    <td align="right">   -999.000</td>
    <td align="right">   7.649851</td>
    <td align="right"> 0.00297125</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">   83188.76</td>
    <td align="right">   81798.91</td>
    <td align="right">   7.649851</td>
    <td align="right">      21.70</td>
    <td align="right">      15.37</td>
    <td align="right"> 0.00857154</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.14</td>
    <td align="right"> 0.01336669</td>
    <td align="right">      21.78</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00857154</td>
    <td align="right">    53.6055</td>
    <td align="right">   76174.10</td>
    <td align="right">       0.00</td>
    <td align="right">   85218.87</td>
    <td align="right">   82264.59</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL</td>
    <td align="right">  43289.916</td>
    <td align="right">  43289.916</td>
    <td align="right">   2.141188</td>
    <td align="right"> 0.00037872</td>
    <td align="right">   1196.330</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">   43289.92</td>
    <td align="right">   43289.92</td>
    <td align="right">   2.141188</td>
    <td align="right">      21.11</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00757302</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00757302</td>
    <td align="right">    47.4365</td>
    <td align="right">   43290.65</td>
    <td align="right">       0.00</td>
    <td align="right">   46670.15</td>
    <td align="right">   46670.15</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL</td>
    <td align="right">  75388.201</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.521947</td>
    <td align="right"> 0.00269264</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">   75388.20</td>
    <td align="right">   70352.08</td>
    <td align="right">   6.521947</td>
    <td align="right">      21.70</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00880137</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      21.83</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00880137</td>
    <td align="right">    55.0250</td>
    <td align="right">   64937.89</td>
    <td align="right">       0.00</td>
    <td align="right">   77173.22</td>
    <td align="right">   70759.18</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL</td>
    <td align="right">  43302.417</td>
    <td align="right">  43302.417</td>
    <td align="right">   2.141806</td>
    <td align="right"> 0.00037883</td>
    <td align="right">   1196.676</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">   43302.42</td>
    <td align="right">   43302.42</td>
    <td align="right">   2.141806</td>
    <td align="right">      21.11</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00757302</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00757302</td>
    <td align="right">    47.4365</td>
    <td align="right">   43303.15</td>
    <td align="right">       0.00</td>
    <td align="right">   46683.63</td>
    <td align="right">   46683.63</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL</td>
    <td align="right">  12590.467</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.131114</td>
    <td align="right"> 0.00044969</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">   12590.47</td>
    <td align="right">   12135.61</td>
    <td align="right">   1.131114</td>
    <td align="right">      21.70</td>
    <td align="right">      15.44</td>
    <td align="right"> 0.00865780</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.77</td>
    <td align="right"> 0.01336069</td>
    <td align="right">      20.80</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00865780</td>
    <td align="right">    54.1397</td>
    <td align="right">   11262.31</td>
    <td align="right">       0.00</td>
    <td align="right">   12894.21</td>
    <td align="right">   12205.06</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL</td>
    <td align="right">   7472.199</td>
    <td align="right">   7472.199</td>
    <td align="right">   0.369577</td>
    <td align="right"> 0.00006537</td>
    <td align="right">    206.499</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">    7472.20</td>
    <td align="right">    7472.20</td>
    <td align="right">   0.369577</td>
    <td align="right">      21.11</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00753598</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00753598</td>
    <td align="right">    47.2086</td>
    <td align="right">    7472.46</td>
    <td align="right">       0.00</td>
    <td align="right">    8055.59</td>
    <td align="right">    8055.59</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL</td>
    <td align="right">  12225.572</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.096906</td>
    <td align="right"> 0.00043666</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">   12225.57</td>
    <td align="right">   11770.81</td>
    <td align="right">   1.096906</td>
    <td align="right">      21.70</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00866266</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      25.98</td>
    <td align="right"> 0.01335930</td>
    <td align="right">      20.56</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00866266</td>
    <td align="right">    54.1697</td>
    <td align="right">   10921.69</td>
    <td align="right">       0.00</td>
    <td align="right">   12520.32</td>
    <td align="right">   11838.19</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL</td>
    <td align="right">   7471.780</td>
    <td align="right">   7471.780</td>
    <td align="right">   0.369556</td>
    <td align="right"> 0.00006537</td>
    <td align="right">    206.488</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">    7471.78</td>
    <td align="right">    7471.78</td>
    <td align="right">   0.369556</td>
    <td align="right">      21.11</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00753599</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00753599</td>
    <td align="right">    47.2087</td>
    <td align="right">    7472.04</td>
    <td align="right">       0.00</td>
    <td align="right">    8055.14</td>
    <td align="right">    8055.14</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_3 VAV BOX</td>
    <td align="right">  16185.628</td>
    <td align="right">  16185.628</td>
    <td align="right">   0.858083</td>
    <td align="right"> 0.00014160</td>
    <td align="right">    392.620</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">   16185.63</td>
    <td align="right">   16185.63</td>
    <td align="right">   0.858083</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00763606</td>
    <td align="right">    48.1530</td>
    <td align="right">   11771.80</td>
    <td align="right">       0.00</td>
    <td align="right">   16269.91</td>
    <td align="right">   16269.91</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL</td>
    <td align="right">   3591.946</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.324488</td>
    <td align="right"> 0.00012829</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    3591.95</td>
    <td align="right">    3478.59</td>
    <td align="right">   0.324488</td>
    <td align="right">      21.70</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00863719</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.00</td>
    <td align="right"> 0.01336465</td>
    <td align="right">      21.45</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00863719</td>
    <td align="right">    54.0125</td>
    <td align="right">    3230.88</td>
    <td align="right">       0.00</td>
    <td align="right">    3678.84</td>
    <td align="right">    3498.48</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL</td>
    <td align="right">   2272.604</td>
    <td align="right">   2272.604</td>
    <td align="right">   0.112404</td>
    <td align="right"> 0.00001988</td>
    <td align="right">     62.802</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">    2272.60</td>
    <td align="right">    2272.60</td>
    <td align="right">   0.112404</td>
    <td align="right">      21.11</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00761400</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00761400</td>
    <td align="right">    47.6914</td>
    <td align="right">    2272.68</td>
    <td align="right">       0.00</td>
    <td align="right">    2450.04</td>
    <td align="right">    2450.04</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL</td>
    <td align="right">   3475.009</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.313539</td>
    <td align="right"> 0.00012412</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">    3475.01</td>
    <td align="right">    3361.83</td>
    <td align="right">   0.313539</td>
    <td align="right">      21.70</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00864174</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.84</td>
    <td align="right"> 0.01336437</td>
    <td align="right">      21.41</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00864174</td>
    <td align="right">    54.0406</td>
    <td align="right">    3121.86</td>
    <td align="right">       0.00</td>
    <td align="right">    3559.02</td>
    <td align="right">    3381.05</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL</td>
    <td align="right">   2272.459</td>
    <td align="right">   2272.459</td>
    <td align="right">   0.112396</td>
    <td align="right"> 0.00001988</td>
    <td align="right">     62.798</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">    2272.46</td>
    <td align="right">    2272.46</td>
    <td align="right">   0.112396</td>
    <td align="right">      21.11</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00761400</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00761400</td>
    <td align="right">    47.6914</td>
    <td align="right">    2272.53</td>
    <td align="right">       0.00</td>
    <td align="right">    2449.88</td>
    <td align="right">    2449.88</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL</td>
    <td align="right">  17070.602</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.521135</td>
    <td align="right"> 0.00060971</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">   17070.60</td>
    <td align="right">   16339.26</td>
    <td align="right">   1.521135</td>
    <td align="right">      21.70</td>
    <td align="right">      15.47</td>
    <td align="right"> 0.00868844</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.14</td>
    <td align="right"> 0.01336669</td>
    <td align="right">      21.78</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00868844</td>
    <td align="right">    54.3290</td>
    <td align="right">   15145.49</td>
    <td align="right">       0.00</td>
    <td align="right">   17480.76</td>
    <td align="right">   16432.97</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL</td>
    <td align="right">  10874.507</td>
    <td align="right">  10874.507</td>
    <td align="right">   0.537861</td>
    <td align="right"> 0.00009513</td>
    <td align="right">    300.511</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">   10874.51</td>
    <td align="right">   10874.51</td>
    <td align="right">   0.537861</td>
    <td align="right">      21.11</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00762778</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00762778</td>
    <td align="right">    47.7762</td>
    <td align="right">   10874.80</td>
    <td align="right">       0.00</td>
    <td align="right">   11723.57</td>
    <td align="right">   11723.57</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  13671.586</td>
    <td align="right">  13671.586</td>
    <td align="right">   1.207787</td>
    <td align="right"> 0.00011960</td>
    <td align="right">    304.106</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">   13671.59</td>
    <td align="right">   13671.59</td>
    <td align="right">   1.207787</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00770690</td>
    <td align="right">    48.5948</td>
    <td align="right">    7458.37</td>
    <td align="right">       0.00</td>
    <td align="right">   13745.82</td>
    <td align="right">   13745.82</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">  14115.360</td>
    <td align="right">  14115.360</td>
    <td align="right">   1.265235</td>
    <td align="right"> 0.00012349</td>
    <td align="right">    313.420</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">   14115.36</td>
    <td align="right">   14115.36</td>
    <td align="right">   1.265235</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00771239</td>
    <td align="right">    48.6293</td>
    <td align="right">    7606.75</td>
    <td align="right">       0.00</td>
    <td align="right">   14192.06</td>
    <td align="right">   14192.06</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_6 VAV BOX</td>
    <td align="right">  10097.442</td>
    <td align="right">  10097.442</td>
    <td align="right">   0.445739</td>
    <td align="right"> 0.00008834</td>
    <td align="right">    256.835</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">   10097.44</td>
    <td align="right">   10097.44</td>
    <td align="right">   0.445739</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775290</td>
    <td align="right">    48.8813</td>
    <td align="right">    7804.24</td>
    <td align="right">       0.00</td>
    <td align="right">   10149.24</td>
    <td align="right">   10149.24</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">  75341.312</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.051317</td>
    <td align="right"> 0.00269102</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">   75341.31</td>
    <td align="right">   45969.60</td>
    <td align="right">   2.051317</td>
    <td align="right">      30.30</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      11.84</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      21.83</td>
    <td align="right">    99.9965</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00867986</td>
    <td align="right">    54.2747</td>
    <td align="right">  195879.89</td>
    <td align="right">       0.00</td>
    <td align="right">   76315.27</td>
    <td align="right">   46170.20</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">  23955.952</td>
    <td align="right">  23955.952</td>
    <td align="right">   0.615395</td>
    <td align="right"> 0.00020958</td>
    <td align="right">    376.643</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">   23955.95</td>
    <td align="right">   23955.95</td>
    <td align="right">   0.615395</td>
    <td align="right">     -16.30</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">   333.3216</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00757323</td>
    <td align="right">    47.4378</td>
    <td align="right">  132079.82</td>
    <td align="right">       0.00</td>
    <td align="right">   19372.81</td>
    <td align="right">   19372.81</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right"> 599170.813</td>
    <td align="right">   -999.000</td>
    <td align="right">  20.613826</td>
    <td align="right"> 0.02140099</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">  599170.81</td>
    <td align="right">  403960.44</td>
    <td align="right">  20.613826</td>
    <td align="right">      27.37</td>
    <td align="right">      19.73</td>
    <td align="right"> 0.01162338</td>
    <td align="right">      10.92</td>
    <td align="right">      10.92</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      21.83</td>
    <td align="right">    53.6010</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00957902</td>
    <td align="right">    50.2004</td>
    <td align="right">  276410.23</td>
    <td align="right">       0.00</td>
    <td align="right">  608352.55</td>
    <td align="right">  399032.87</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right"> 240734.985</td>
    <td align="right"> 240734.985</td>
    <td align="right">   6.184148</td>
    <td align="right"> 0.00210605</td>
    <td align="right">   3784.906</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">  240734.99</td>
    <td align="right">  240734.99</td>
    <td align="right">   6.184148</td>
    <td align="right">     -16.30</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">   178.6699</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00761739</td>
    <td align="right">    48.0371</td>
    <td align="right">   75580.09</td>
    <td align="right">       0.00</td>
    <td align="right">  194678.63</td>
    <td align="right">  194678.63</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">  52879.526</td>
    <td align="right">  38699.931</td>
    <td align="right">   2.344658</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">   26439.76</td>
    <td align="right">   19777.65</td>
    <td align="right">   1.172329</td>
    <td align="right">      26.69</td>
    <td align="right">      18.73</td>
    <td align="right"> 0.01058617</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      29.46</td>
    <td align="right"> 0.01336548</td>
    <td align="right">      21.59</td>
    <td align="right">    31.3351</td>
    <td align="right">      23.97</td>
    <td align="right"> 0.01006983</td>
    <td align="right">    52.8086</td>
    <td align="right">   31377.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN HEATING COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">  63914.566</td>
    <td align="right">  63914.566</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   63914.57</td>
    <td align="right">   63914.57</td>
    <td align="right">   2.344658</td>
    <td align="right">      14.89</td>
    <td align="right">      10.22</td>
    <td align="right"> 0.00603274</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">    15.6675</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00701137</td>
    <td align="right">    44.2630</td>
    <td align="right">    1859.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-02-03
    12:28:29</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">BASEMENT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   8985.054</td>
    <td align="right">   8985.054</td>
    <td align="right">   1.445924</td>
    <td align="right"> 0.00007861</td>
    <td align="right">    189.404</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     1.6644</td>
    <td align="right">   1.697850</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8985.05</td>
    <td align="right">    8985.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.69740642</td>
    <td align="right">   1.445924</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.07859716</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    8985.05</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00795404</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00795404</td>
    <td align="right">    50.1325</td>
    <td align="right">    1542.97</td>
    <td align="right">       0.00</td>
    <td align="right">    9035.36</td>
    <td align="right">    9035.36</td>
    <td align="right"> 1.69740642</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      21.82</td>
    <td align="right">      15.16</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42257.8</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">RETAIL_1_FLR_1 VAV BOX</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   4517.233</td>
    <td align="right">   4517.233</td>
    <td align="right">   0.213882</td>
    <td align="right"> 0.00003952</td>
    <td align="right">    112.677</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     0.8368</td>
    <td align="right">   0.853593</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4517.23</td>
    <td align="right">    4517.23</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25108105</td>
    <td align="right">   0.213882</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.03951470</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    4517.23</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00755861</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00755861</td>
    <td align="right">    47.6723</td>
    <td align="right">    3417.37</td>
    <td align="right">       0.00</td>
    <td align="right">    4540.53</td>
    <td align="right">    4540.53</td>
    <td align="right"> 0.25108105</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      34.33</td>
    <td align="right">      19.45</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    55018.7</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">RETAIL_2_FLR_1 VAV BOX</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1801.590</td>
    <td align="right">   1801.590</td>
    <td align="right">   0.130628</td>
    <td align="right"> 0.00001576</td>
    <td align="right">     41.188</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     0.3337</td>
    <td align="right">   0.340435</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1801.59</td>
    <td align="right">    1801.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.15334805</td>
    <td align="right">   0.130628</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.01575949</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    1801.59</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00748999</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00748999</td>
    <td align="right">    47.2433</td>
    <td align="right">    1129.86</td>
    <td align="right">       0.00</td>
    <td align="right">    1811.27</td>
    <td align="right">    1811.27</td>
    <td align="right"> 0.15334805</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      28.18</td>
    <td align="right">      17.42</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    48746.2</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MECH_FLR_1 VAV BOX</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2504.200</td>
    <td align="right">   2504.200</td>
    <td align="right">   0.098928</td>
    <td align="right"> 0.00002191</td>
    <td align="right">     65.961</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     0.4639</td>
    <td align="right">   0.473203</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2504.20</td>
    <td align="right">    2504.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.11613403</td>
    <td align="right">   0.098928</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.02190560</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    2504.20</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00733383</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00733383</td>
    <td align="right">    46.2706</td>
    <td align="right">    1995.66</td>
    <td align="right">       0.00</td>
    <td align="right">    2516.74</td>
    <td align="right">    2516.74</td>
    <td align="right"> 0.11613403</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      37.85</td>
    <td align="right">      20.54</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58605.8</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">STORAGE_FLR_1 VAV BOX</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   1974.554</td>
    <td align="right">   1974.554</td>
    <td align="right">   0.077454</td>
    <td align="right"> 0.00001727</td>
    <td align="right">     52.136</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     0.3658</td>
    <td align="right">   0.373119</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1974.55</td>
    <td align="right">    1974.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.09092577</td>
    <td align="right">   0.077454</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.01727250</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    1974.55</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00750071</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00750071</td>
    <td align="right">    47.3101</td>
    <td align="right">    1576.26</td>
    <td align="right">       0.00</td>
    <td align="right">    1984.44</td>
    <td align="right">    1984.44</td>
    <td align="right"> 0.09092577</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.58</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58759.5</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  11851.301</td>
    <td align="right">  11851.301</td>
    <td align="right">   1.789872</td>
    <td align="right"> 0.00010368</td>
    <td align="right">    250.867</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     2.1953</td>
    <td align="right">   2.239466</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11851.30</td>
    <td align="right">   11851.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.10117579</td>
    <td align="right">   1.789872</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.10366978</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   11851.30</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00731706</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00731706</td>
    <td align="right">    46.1666</td>
    <td align="right">    2651.21</td>
    <td align="right">       0.00</td>
    <td align="right">   11917.56</td>
    <td align="right">   11917.56</td>
    <td align="right"> 2.10117579</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      22.16</td>
    <td align="right">      15.28</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    42606.6</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CAFE_FLR_1 VAV BOX</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13204.447</td>
    <td align="right">  13204.447</td>
    <td align="right">   0.874809</td>
    <td align="right"> 0.00011552</td>
    <td align="right">    306.387</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     2.4459</td>
    <td align="right">   2.495162</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13204.45</td>
    <td align="right">   13204.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.02696014</td>
    <td align="right">   0.874809</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.11550648</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   13204.45</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00761379</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00761379</td>
    <td align="right">    48.0156</td>
    <td align="right">    8705.24</td>
    <td align="right">       0.00</td>
    <td align="right">   13275.07</td>
    <td align="right">   13275.07</td>
    <td align="right"> 1.02696014</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      29.28</td>
    <td align="right">      17.79</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    49861.3</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  33525.815</td>
    <td align="right">  33525.815</td>
    <td align="right">   2.644340</td>
    <td align="right"> 0.00029330</td>
    <td align="right">    756.968</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     6.2102</td>
    <td align="right">   6.335164</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33525.82</td>
    <td align="right">   33525.82</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.10425802</td>
    <td align="right">   2.644340</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.29326854</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   33525.82</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752439</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00752439</td>
    <td align="right">    47.4584</td>
    <td align="right">   19927.78</td>
    <td align="right">       0.00</td>
    <td align="right">   33706.81</td>
    <td align="right">   33706.81</td>
    <td align="right"> 3.10425802</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      27.25</td>
    <td align="right">      17.10</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    47793.0</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13642.482</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.230002</td>
    <td align="right"> 0.00048727</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9097</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.230002</td>
    <td align="right"> 1.44393055</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">32.46110427</td>
    <td align="right">      13.37</td>
    <td align="right">       6.70</td>
    <td align="right">       6.67</td>
    <td align="right">  908917.19</td>
    <td align="right">     1.5010</td>
    <td align="right">   1.500932</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13642.48</td>
    <td align="right">   13189.74</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.44393055</td>
    <td align="right">   1.230002</td>
    <td align="right">      21.70</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00864452</td>
    <td align="right">    43770.4</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right"> 0.48721902</td>
    <td align="right">       6.70</td>
    <td align="right">      13.37</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13642.48</td>
    <td align="right">      29.00</td>
    <td align="right"> 0.01336465</td>
    <td align="right">      21.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00864452</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00864452</td>
    <td align="right">    54.0577</td>
    <td align="right">   12246.94</td>
    <td align="right">       0.00</td>
    <td align="right">   13972.18</td>
    <td align="right">   13265.15</td>
    <td align="right"> 1.44393055</td>
    <td align="right">      21.70</td>
    <td align="right">      15.69</td>
    <td align="right"> 0.00864452</td>
    <td align="right">    43770.4</td>
    <td align="right">      12.70</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00845056</td>
    <td align="right">    34093.9</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7560.708</td>
    <td align="right">   7560.708</td>
    <td align="right">   0.373954</td>
    <td align="right"> 0.00006614</td>
    <td align="right">    208.945</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.230002</td>
    <td align="right"> 1.44393055</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     1.4005</td>
    <td align="right">   1.428700</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7560.71</td>
    <td align="right">    7560.71</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.43899442</td>
    <td align="right">   0.373954</td>
    <td align="right">      21.11</td>
    <td align="right">      14.23</td>
    <td align="right"> 0.00754106</td>
    <td align="right">    40368.0</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.06613763</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    7560.71</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00754106</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00754106</td>
    <td align="right">    47.2401</td>
    <td align="right">    7560.97</td>
    <td align="right">       0.00</td>
    <td align="right">    8151.01</td>
    <td align="right">    8151.01</td>
    <td align="right"> 0.43899442</td>
    <td align="right">      16.60</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00754106</td>
    <td align="right">    35772.8</td>
    <td align="right">      34.82</td>
    <td align="right">      19.25</td>
    <td align="right"> 0.00754106</td>
    <td align="right">    54340.3</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13236.406</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.191985</td>
    <td align="right"> 0.00047276</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9179</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.191985</td>
    <td align="right"> 1.39930086</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">32.46110427</td>
    <td align="right">      13.37</td>
    <td align="right">       6.70</td>
    <td align="right">       6.67</td>
    <td align="right">  908917.19</td>
    <td align="right">     1.4563</td>
    <td align="right">   1.456256</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13236.41</td>
    <td align="right">   12784.25</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.39930086</td>
    <td align="right">   1.191985</td>
    <td align="right">      21.70</td>
    <td align="right">      15.44</td>
    <td align="right"> 0.00864890</td>
    <td align="right">    43781.5</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right"> 0.47271669</td>
    <td align="right">       6.70</td>
    <td align="right">      13.37</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   13236.41</td>
    <td align="right">      28.84</td>
    <td align="right"> 0.01336437</td>
    <td align="right">      21.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00864890</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00864890</td>
    <td align="right">    54.0848</td>
    <td align="right">   11868.40</td>
    <td align="right">       0.00</td>
    <td align="right">   13556.10</td>
    <td align="right">   12857.37</td>
    <td align="right"> 1.39930086</td>
    <td align="right">      21.70</td>
    <td align="right">      15.69</td>
    <td align="right"> 0.00864890</td>
    <td align="right">    43781.5</td>
    <td align="right">      12.70</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00845111</td>
    <td align="right">    34093.7</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7560.288</td>
    <td align="right">   7560.288</td>
    <td align="right">   0.373934</td>
    <td align="right"> 0.00006614</td>
    <td align="right">    208.933</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.191985</td>
    <td align="right"> 1.39930086</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     1.4004</td>
    <td align="right">   1.428620</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7560.29</td>
    <td align="right">    7560.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.43897001</td>
    <td align="right">   0.373934</td>
    <td align="right">      21.11</td>
    <td align="right">      14.23</td>
    <td align="right"> 0.00754107</td>
    <td align="right">    40368.0</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.06613395</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    7560.29</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00754107</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00754107</td>
    <td align="right">    47.2401</td>
    <td align="right">    7560.55</td>
    <td align="right">       0.00</td>
    <td align="right">    8150.56</td>
    <td align="right">    8150.56</td>
    <td align="right"> 0.43897001</td>
    <td align="right">      16.60</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00754107</td>
    <td align="right">    35772.8</td>
    <td align="right">      34.82</td>
    <td align="right">      19.25</td>
    <td align="right"> 0.00754107</td>
    <td align="right">    54340.3</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  83188.757</td>
    <td align="right">   -999.000</td>
    <td align="right">   7.649851</td>
    <td align="right"> 0.00297125</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7741</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   7.649851</td>
    <td align="right"> 8.98035321</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">32.46110427</td>
    <td align="right">      13.37</td>
    <td align="right">       6.70</td>
    <td align="right">       6.67</td>
    <td align="right">  908917.19</td>
    <td align="right">     9.1525</td>
    <td align="right">   9.152341</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   83188.76</td>
    <td align="right">   81798.91</td>
    <td align="right">     1.0000</td>
    <td align="right"> 8.98035321</td>
    <td align="right">   7.649851</td>
    <td align="right">      21.70</td>
    <td align="right">      15.37</td>
    <td align="right"> 0.00857154</td>
    <td align="right">    43585.6</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right"> 2.97095105</td>
    <td align="right">       6.70</td>
    <td align="right">      13.37</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   83188.76</td>
    <td align="right">      30.14</td>
    <td align="right"> 0.01336669</td>
    <td align="right">      21.78</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00857154</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00857154</td>
    <td align="right">    53.6055</td>
    <td align="right">   76174.10</td>
    <td align="right">       0.00</td>
    <td align="right">   85218.87</td>
    <td align="right">   82264.59</td>
    <td align="right"> 8.98035321</td>
    <td align="right">      21.70</td>
    <td align="right">      15.62</td>
    <td align="right"> 0.00857154</td>
    <td align="right">    43585.6</td>
    <td align="right">      12.72</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00844123</td>
    <td align="right">    34096.1</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  43289.916</td>
    <td align="right">  43289.916</td>
    <td align="right">   2.141188</td>
    <td align="right"> 0.00037872</td>
    <td align="right">   1196.330</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   7.649851</td>
    <td align="right"> 8.98035321</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     8.0188</td>
    <td align="right">   8.180225</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   43289.92</td>
    <td align="right">   43289.92</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.51359474</td>
    <td align="right">   2.141188</td>
    <td align="right">      21.11</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00757302</td>
    <td align="right">    40449.6</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.37868044</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   43289.92</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00757302</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00757302</td>
    <td align="right">    47.4365</td>
    <td align="right">   43290.65</td>
    <td align="right">       0.00</td>
    <td align="right">   46670.15</td>
    <td align="right">   46670.15</td>
    <td align="right"> 2.51359474</td>
    <td align="right">      16.60</td>
    <td align="right">      12.73</td>
    <td align="right"> 0.00757302</td>
    <td align="right">    35853.7</td>
    <td align="right">      34.82</td>
    <td align="right">      19.27</td>
    <td align="right"> 0.00757302</td>
    <td align="right">    54420.8</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  75388.201</td>
    <td align="right">   -999.000</td>
    <td align="right">   6.521947</td>
    <td align="right"> 0.00269264</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2013</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   6.521947</td>
    <td align="right"> 7.65627917</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">32.46110427</td>
    <td align="right">      13.37</td>
    <td align="right">       6.70</td>
    <td align="right">       6.67</td>
    <td align="right">  908917.19</td>
    <td align="right">     8.2943</td>
    <td align="right">   8.294132</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   75388.20</td>
    <td align="right">   70352.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.65627917</td>
    <td align="right">   6.521947</td>
    <td align="right">      21.70</td>
    <td align="right">      15.57</td>
    <td align="right"> 0.00880137</td>
    <td align="right">    44168.8</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right"> 2.69236689</td>
    <td align="right">       6.70</td>
    <td align="right">      13.37</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   75388.20</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00880137</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00880137</td>
    <td align="right">    55.0250</td>
    <td align="right">   64937.89</td>
    <td align="right">       0.00</td>
    <td align="right">   77173.22</td>
    <td align="right">   70759.18</td>
    <td align="right"> 7.65627917</td>
    <td align="right">      21.70</td>
    <td align="right">      15.82</td>
    <td align="right"> 0.00880137</td>
    <td align="right">    44168.8</td>
    <td align="right">      12.65</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00846952</td>
    <td align="right">    34089.1</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  43302.417</td>
    <td align="right">  43302.417</td>
    <td align="right">   2.141806</td>
    <td align="right"> 0.00037883</td>
    <td align="right">   1196.676</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   6.521947</td>
    <td align="right"> 7.65627917</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     8.0212</td>
    <td align="right">   8.182587</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   43302.42</td>
    <td align="right">   43302.42</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.51432056</td>
    <td align="right">   2.141806</td>
    <td align="right">      21.11</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00757302</td>
    <td align="right">    40449.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.37878979</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   43302.42</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00757302</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00757302</td>
    <td align="right">    47.4365</td>
    <td align="right">   43303.15</td>
    <td align="right">       0.00</td>
    <td align="right">   46683.63</td>
    <td align="right">   46683.63</td>
    <td align="right"> 2.51432056</td>
    <td align="right">      16.60</td>
    <td align="right">      12.73</td>
    <td align="right"> 0.00757302</td>
    <td align="right">    35853.7</td>
    <td align="right">      34.82</td>
    <td align="right">      19.27</td>
    <td align="right"> 0.00757302</td>
    <td align="right">    54420.8</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12590.467</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.131114</td>
    <td align="right"> 0.00044969</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9344</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.131114</td>
    <td align="right"> 1.32784363</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">32.46110427</td>
    <td align="right">      13.37</td>
    <td align="right">       6.70</td>
    <td align="right">       6.67</td>
    <td align="right">  908917.19</td>
    <td align="right">     1.3852</td>
    <td align="right">   1.385190</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12590.47</td>
    <td align="right">   12135.61</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.32784363</td>
    <td align="right">   1.131114</td>
    <td align="right">      21.70</td>
    <td align="right">      15.44</td>
    <td align="right"> 0.00865780</td>
    <td align="right">    43804.1</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right"> 0.44964805</td>
    <td align="right">       6.70</td>
    <td align="right">      13.37</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   12590.47</td>
    <td align="right">      26.77</td>
    <td align="right"> 0.01336069</td>
    <td align="right">      20.80</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00865780</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00865780</td>
    <td align="right">    54.1397</td>
    <td align="right">   11262.31</td>
    <td align="right">       0.00</td>
    <td align="right">   12894.21</td>
    <td align="right">   12205.06</td>
    <td align="right"> 1.32784363</td>
    <td align="right">      21.70</td>
    <td align="right">      15.70</td>
    <td align="right"> 0.00865780</td>
    <td align="right">    43804.1</td>
    <td align="right">      12.69</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00845222</td>
    <td align="right">    34093.5</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7472.199</td>
    <td align="right">   7472.199</td>
    <td align="right">   0.369577</td>
    <td align="right"> 0.00006537</td>
    <td align="right">    206.499</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.131114</td>
    <td align="right"> 1.32784363</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     1.3841</td>
    <td align="right">   1.411975</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7472.20</td>
    <td align="right">    7472.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.43385534</td>
    <td align="right">   0.369577</td>
    <td align="right">      21.11</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00753598</td>
    <td align="right">    40355.1</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.06536339</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    7472.20</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00753598</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00753598</td>
    <td align="right">    47.2086</td>
    <td align="right">    7472.46</td>
    <td align="right">       0.00</td>
    <td align="right">    8055.59</td>
    <td align="right">    8055.59</td>
    <td align="right"> 0.43385534</td>
    <td align="right">      16.60</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00753598</td>
    <td align="right">    35759.9</td>
    <td align="right">      34.82</td>
    <td align="right">      19.24</td>
    <td align="right"> 0.00753598</td>
    <td align="right">    54327.4</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  12225.572</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.096906</td>
    <td align="right"> 0.00043666</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9434</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.096906</td>
    <td align="right"> 1.28768529</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">32.46110427</td>
    <td align="right">      13.37</td>
    <td align="right">       6.70</td>
    <td align="right">       6.67</td>
    <td align="right">  908917.19</td>
    <td align="right">     1.3451</td>
    <td align="right">   1.345045</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12225.57</td>
    <td align="right">   11770.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.28768529</td>
    <td align="right">   1.096906</td>
    <td align="right">      21.70</td>
    <td align="right">      15.45</td>
    <td align="right"> 0.00866266</td>
    <td align="right">    43816.4</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right"> 0.43661640</td>
    <td align="right">       6.70</td>
    <td align="right">      13.37</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   12225.57</td>
    <td align="right">      25.98</td>
    <td align="right"> 0.01335930</td>
    <td align="right">      20.56</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00866266</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00866266</td>
    <td align="right">    54.1697</td>
    <td align="right">   10921.69</td>
    <td align="right">       0.00</td>
    <td align="right">   12520.32</td>
    <td align="right">   11838.19</td>
    <td align="right"> 1.28768529</td>
    <td align="right">      21.70</td>
    <td align="right">      15.70</td>
    <td align="right"> 0.00866266</td>
    <td align="right">    43816.4</td>
    <td align="right">      12.69</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00845282</td>
    <td align="right">    34093.3</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7471.780</td>
    <td align="right">   7471.780</td>
    <td align="right">   0.369556</td>
    <td align="right"> 0.00006537</td>
    <td align="right">    206.488</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.096906</td>
    <td align="right"> 1.28768529</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     1.3840</td>
    <td align="right">   1.411896</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7471.78</td>
    <td align="right">    7471.78</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.43383101</td>
    <td align="right">   0.369556</td>
    <td align="right">      21.11</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00753599</td>
    <td align="right">    40355.1</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.06535972</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    7471.78</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00753599</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00753599</td>
    <td align="right">    47.2087</td>
    <td align="right">    7472.04</td>
    <td align="right">       0.00</td>
    <td align="right">    8055.14</td>
    <td align="right">    8055.14</td>
    <td align="right"> 0.43383101</td>
    <td align="right">      16.60</td>
    <td align="right">      12.70</td>
    <td align="right"> 0.00753599</td>
    <td align="right">    35760.0</td>
    <td align="right">      34.82</td>
    <td align="right">      19.24</td>
    <td align="right"> 0.00753599</td>
    <td align="right">    54327.4</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_3 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  16185.628</td>
    <td align="right">  16185.628</td>
    <td align="right">   0.858083</td>
    <td align="right"> 0.00014160</td>
    <td align="right">    392.620</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     2.9982</td>
    <td align="right">   3.058497</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16185.63</td>
    <td align="right">   16185.63</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.00732508</td>
    <td align="right">   0.858083</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.14158449</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   16185.63</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00763606</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00763606</td>
    <td align="right">    48.1530</td>
    <td align="right">   11771.80</td>
    <td align="right">       0.00</td>
    <td align="right">   16269.91</td>
    <td align="right">   16269.91</td>
    <td align="right"> 1.00732508</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      32.44</td>
    <td align="right">      18.84</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    53086.3</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3591.946</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.324488</td>
    <td align="right"> 0.00012829</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8961</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.324488</td>
    <td align="right"> 0.38092431</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">32.46110427</td>
    <td align="right">      13.37</td>
    <td align="right">       6.70</td>
    <td align="right">       6.67</td>
    <td align="right">  908917.19</td>
    <td align="right">     0.3952</td>
    <td align="right">   0.395182</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3591.95</td>
    <td align="right">    3478.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38092431</td>
    <td align="right">   0.324488</td>
    <td align="right">      21.70</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00863719</td>
    <td align="right">    43751.7</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right"> 0.12828052</td>
    <td align="right">       6.70</td>
    <td align="right">      13.37</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3591.95</td>
    <td align="right">      29.00</td>
    <td align="right"> 0.01336465</td>
    <td align="right">      21.45</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00863719</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00863719</td>
    <td align="right">    54.0125</td>
    <td align="right">    3230.88</td>
    <td align="right">       0.00</td>
    <td align="right">    3678.84</td>
    <td align="right">    3498.48</td>
    <td align="right"> 0.38092431</td>
    <td align="right">      21.70</td>
    <td align="right">      15.68</td>
    <td align="right"> 0.00863719</td>
    <td align="right">    43751.7</td>
    <td align="right">      12.70</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00844964</td>
    <td align="right">    34094.1</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2272.604</td>
    <td align="right">   2272.604</td>
    <td align="right">   0.112404</td>
    <td align="right"> 0.00001988</td>
    <td align="right">     62.802</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.324488</td>
    <td align="right"> 0.38092431</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     0.4210</td>
    <td align="right">   0.429440</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2272.60</td>
    <td align="right">    2272.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13195333</td>
    <td align="right">   0.112404</td>
    <td align="right">      21.11</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00761400</td>
    <td align="right">    40553.3</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.01987970</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    2272.60</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00761400</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00761400</td>
    <td align="right">    47.6914</td>
    <td align="right">    2272.68</td>
    <td align="right">       0.00</td>
    <td align="right">    2450.04</td>
    <td align="right">    2450.04</td>
    <td align="right"> 0.13195333</td>
    <td align="right">      16.60</td>
    <td align="right">      12.77</td>
    <td align="right"> 0.00761400</td>
    <td align="right">    35957.5</td>
    <td align="right">      34.82</td>
    <td align="right">      19.30</td>
    <td align="right"> 0.00761400</td>
    <td align="right">    54524.9</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   3475.009</td>
    <td align="right">   -999.000</td>
    <td align="right">   0.313539</td>
    <td align="right"> 0.00012412</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9046</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.313539</td>
    <td align="right"> 0.36807189</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">32.46110427</td>
    <td align="right">      13.37</td>
    <td align="right">       6.70</td>
    <td align="right">       6.67</td>
    <td align="right">  908917.19</td>
    <td align="right">     0.3823</td>
    <td align="right">   0.382317</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3475.01</td>
    <td align="right">    3361.83</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36807189</td>
    <td align="right">   0.313539</td>
    <td align="right">      21.70</td>
    <td align="right">      15.43</td>
    <td align="right"> 0.00864174</td>
    <td align="right">    43763.3</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right"> 0.12410429</td>
    <td align="right">       6.70</td>
    <td align="right">      13.37</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">    3475.01</td>
    <td align="right">      28.84</td>
    <td align="right"> 0.01336437</td>
    <td align="right">      21.41</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00864174</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00864174</td>
    <td align="right">    54.0406</td>
    <td align="right">    3121.86</td>
    <td align="right">       0.00</td>
    <td align="right">    3559.02</td>
    <td align="right">    3381.05</td>
    <td align="right"> 0.36807189</td>
    <td align="right">      21.70</td>
    <td align="right">      15.68</td>
    <td align="right"> 0.00864174</td>
    <td align="right">    43763.3</td>
    <td align="right">      12.70</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00845021</td>
    <td align="right">    34093.9</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   2272.459</td>
    <td align="right">   2272.459</td>
    <td align="right">   0.112396</td>
    <td align="right"> 0.00001988</td>
    <td align="right">     62.798</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.313539</td>
    <td align="right"> 0.36807189</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     0.4209</td>
    <td align="right">   0.429412</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2272.46</td>
    <td align="right">    2272.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13194490</td>
    <td align="right">   0.112396</td>
    <td align="right">      21.11</td>
    <td align="right">      14.29</td>
    <td align="right"> 0.00761400</td>
    <td align="right">    40553.3</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.01987843</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">    2272.46</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00761400</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00761400</td>
    <td align="right">    47.6914</td>
    <td align="right">    2272.53</td>
    <td align="right">       0.00</td>
    <td align="right">    2449.88</td>
    <td align="right">    2449.88</td>
    <td align="right"> 0.13194490</td>
    <td align="right">      16.60</td>
    <td align="right">      12.77</td>
    <td align="right"> 0.00761400</td>
    <td align="right">    35957.5</td>
    <td align="right">      34.82</td>
    <td align="right">      19.30</td>
    <td align="right"> 0.00761400</td>
    <td align="right">    54524.9</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  17070.602</td>
    <td align="right">   -999.000</td>
    <td align="right">   1.521135</td>
    <td align="right"> 0.00060971</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9914</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.521135</td>
    <td align="right"> 1.78569850</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">32.46110427</td>
    <td align="right">      13.37</td>
    <td align="right">       6.70</td>
    <td align="right">       6.67</td>
    <td align="right">  908917.19</td>
    <td align="right">     1.8781</td>
    <td align="right">   1.878090</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17070.60</td>
    <td align="right">   16339.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.78569850</td>
    <td align="right">   1.521135</td>
    <td align="right">      21.70</td>
    <td align="right">      15.47</td>
    <td align="right"> 0.00868844</td>
    <td align="right">    43881.8</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right"> 0.60964876</td>
    <td align="right">       6.70</td>
    <td align="right">      13.37</td>
    <td align="right">       6.67</td>
    <td align="right">      0.000</td>
    <td align="right">   17070.60</td>
    <td align="right">      30.14</td>
    <td align="right"> 0.01336669</td>
    <td align="right">      21.78</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00868844</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00868844</td>
    <td align="right">    54.3290</td>
    <td align="right">   15145.49</td>
    <td align="right">       0.00</td>
    <td align="right">   17480.76</td>
    <td align="right">   16432.97</td>
    <td align="right"> 1.78569850</td>
    <td align="right">      21.70</td>
    <td align="right">      15.73</td>
    <td align="right"> 0.00868844</td>
    <td align="right">    43881.8</td>
    <td align="right">      12.68</td>
    <td align="right">      12.01</td>
    <td align="right"> 0.00845601</td>
    <td align="right">    34092.5</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10874.507</td>
    <td align="right">  10874.507</td>
    <td align="right">   0.537861</td>
    <td align="right"> 0.00009513</td>
    <td align="right">    300.511</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.521135</td>
    <td align="right"> 1.78569850</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     2.0143</td>
    <td align="right">   2.054888</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10874.51</td>
    <td align="right">   10874.51</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.63140846</td>
    <td align="right">   0.537861</td>
    <td align="right">      21.11</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00762778</td>
    <td align="right">    40588.4</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.09512522</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   10874.51</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00762778</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00762778</td>
    <td align="right">    47.7762</td>
    <td align="right">   10874.80</td>
    <td align="right">       0.00</td>
    <td align="right">   11723.57</td>
    <td align="right">   11723.57</td>
    <td align="right"> 0.63140846</td>
    <td align="right">      16.60</td>
    <td align="right">      12.79</td>
    <td align="right"> 0.00762778</td>
    <td align="right">    35992.3</td>
    <td align="right">      34.82</td>
    <td align="right">      19.31</td>
    <td align="right"> 0.00762778</td>
    <td align="right">    54559.7</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  13671.586</td>
    <td align="right">  13671.586</td>
    <td align="right">   1.207787</td>
    <td align="right"> 0.00011960</td>
    <td align="right">    304.106</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     2.5325</td>
    <td align="right">   2.583434</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13671.59</td>
    <td align="right">   13671.59</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.41785164</td>
    <td align="right">   1.207787</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.11959280</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   13671.59</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00770690</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00770690</td>
    <td align="right">    48.5948</td>
    <td align="right">    7458.37</td>
    <td align="right">       0.00</td>
    <td align="right">   13745.82</td>
    <td align="right">   13745.82</td>
    <td align="right"> 1.41785164</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      26.11</td>
    <td align="right">      16.70</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46629.6</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  14115.360</td>
    <td align="right">  14115.360</td>
    <td align="right">   1.265235</td>
    <td align="right"> 0.00012349</td>
    <td align="right">    313.420</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     2.6147</td>
    <td align="right">   2.667291</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14115.36</td>
    <td align="right">   14115.36</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.48529138</td>
    <td align="right">   1.265235</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.12347473</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   14115.36</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00771239</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00771239</td>
    <td align="right">    48.6293</td>
    <td align="right">    7606.75</td>
    <td align="right">       0.00</td>
    <td align="right">   14192.06</td>
    <td align="right">   14192.06</td>
    <td align="right"> 1.48529138</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      25.97</td>
    <td align="right">      16.66</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    46489.8</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_6 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10097.442</td>
    <td align="right">  10097.442</td>
    <td align="right">   0.445739</td>
    <td align="right"> 0.00008834</td>
    <td align="right">    256.835</td>
    <td align="right">     1.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     1.8704</td>
    <td align="right">   1.908051</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 11:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10097.44</td>
    <td align="right">   10097.44</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.52326474</td>
    <td align="right">   0.445739</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right"> 0.08832782</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   10097.44</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775290</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00775290</td>
    <td align="right">    48.8813</td>
    <td align="right">    7804.24</td>
    <td align="right">       0.00</td>
    <td align="right">   10149.24</td>
    <td align="right">   10149.24</td>
    <td align="right"> 0.52326474</td>
    <td align="right">      16.60</td>
    <td align="right">      13.15</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    36934.7</td>
    <td align="right">      35.62</td>
    <td align="right">      19.85</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    56330.7</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">ROOM_1_FLR_3; ROOM_2_FLR_3; ROOM_3_MULT19_FLR_3; ROOM_4_MULT19_FLR_3; ROOM_5_FLR_3; ROOM_6_FLR_3; ROOM_1_FLR_6; ROOM_2_FLR_6; ROOM_3_MULT9_FLR_6;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  75341.312</td>
    <td align="right">   -999.000</td>
    <td align="right">   2.051317</td>
    <td align="right"> 0.00269102</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.6885</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">FLR_3_DOAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.051245</td>
    <td align="right"> 2.40800857</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">32.46110427</td>
    <td align="right">      13.37</td>
    <td align="right">       6.70</td>
    <td align="right">       6.67</td>
    <td align="right">  908917.19</td>
    <td align="right">     8.2891</td>
    <td align="right">   8.289128</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   75341.31</td>
    <td align="right">   45969.60</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.40809323</td>
    <td align="right">   2.051317</td>
    <td align="right">      30.30</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.01336696</td>
    <td align="right">    64629.5</td>
    <td align="right">      11.84</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33342.8</td>
    <td align="right"> 2.69074257</td>
    <td align="right">       6.70</td>
    <td align="right">      13.37</td>
    <td align="right">       6.67</td>
    <td align="right">   2379.337</td>
    <td align="right">   72961.97</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      21.83</td>
    <td align="right"> 2.05124512</td>
    <td align="right">    99.9965</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00868242</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00867986</td>
    <td align="right">    54.2747</td>
    <td align="right">  195879.89</td>
    <td align="right">       0.00</td>
    <td align="right">   76315.27</td>
    <td align="right">   46170.20</td>
    <td align="right"> 2.40809323</td>
    <td align="right">      30.30</td>
    <td align="right">      22.13</td>
    <td align="right"> 0.01336696</td>
    <td align="right">    64629.5</td>
    <td align="right">      11.68</td>
    <td align="right">      11.54</td>
    <td align="right"> 0.00840463</td>
    <td align="right">    32938.4</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">ROOM_1_FLR_3; ROOM_2_FLR_3; ROOM_3_MULT19_FLR_3; ROOM_4_MULT19_FLR_3; ROOM_5_FLR_3; ROOM_6_FLR_3; ROOM_1_FLR_6; ROOM_2_FLR_6; ROOM_3_MULT9_FLR_6;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  23955.952</td>
    <td align="right">  23955.952</td>
    <td align="right">   0.615395</td>
    <td align="right"> 0.00020958</td>
    <td align="right">    376.643</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">FLR_3_DOAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   2.051245</td>
    <td align="right"> 2.40800857</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">     4.4375</td>
    <td align="right">   4.526807</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23955.95</td>
    <td align="right">   23955.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.72242797</td>
    <td align="right">   0.615395</td>
    <td align="right">     -16.30</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">   -14095.8</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right"> 0.20955574</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">   23955.95</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 2.05124512</td>
    <td align="right">   333.3216</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00757109</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00757323</td>
    <td align="right">    47.4378</td>
    <td align="right">  132079.82</td>
    <td align="right">       0.00</td>
    <td align="right">   19372.81</td>
    <td align="right">   19372.81</td>
    <td align="right"> 0.72242797</td>
    <td align="right">       2.80</td>
    <td align="right">      -2.91</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     5129.5</td>
    <td align="right">      29.44</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00092409</td>
    <td align="right">    31945.7</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">BASEMENT; RETAIL_1_FLR_1; RETAIL_2_FLR_1; MECH_FLR_1; STORAGE_FLR_1; LAUNDRY_FLR_1; CAFE_FLR_1; LOBBY_FLR_1; CORRIDOR_FLR_3; CORRIDOR_FLR_6; BANQUET_FLR_6; DINING_FLR_6;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 599170.813</td>
    <td align="right">   -999.000</td>
    <td align="right">  20.613826</td>
    <td align="right"> 0.02140099</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1026.4473</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  20.613826</td>
    <td align="right">24.19909170</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">32.46110427</td>
    <td align="right">      13.37</td>
    <td align="right">       6.70</td>
    <td align="right">       6.67</td>
    <td align="right">  908917.19</td>
    <td align="right">    65.9214</td>
    <td align="right">  65.921387</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">  599170.81</td>
    <td align="right">  403960.44</td>
    <td align="right">     1.0000</td>
    <td align="right">24.19909170</td>
    <td align="right">  20.613826</td>
    <td align="right">      27.37</td>
    <td align="right">      19.73</td>
    <td align="right"> 0.01162338</td>
    <td align="right">    57167.8</td>
    <td align="right">      10.92</td>
    <td align="right">      10.92</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32407.8</td>
    <td align="right">21.39881003</td>
    <td align="right">       6.70</td>
    <td align="right">      13.37</td>
    <td align="right">       6.67</td>
    <td align="right">  46590.568</td>
    <td align="right">  552580.24</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      21.83</td>
    <td align="right">11.04921000</td>
    <td align="right">    53.6010</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00960834</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00957902</td>
    <td align="right">    50.2004</td>
    <td align="right">  276410.23</td>
    <td align="right">       0.00</td>
    <td align="right">  608352.55</td>
    <td align="right">  399032.87</td>
    <td align="right">24.19909170</td>
    <td align="right">      27.37</td>
    <td align="right">      20.01</td>
    <td align="right"> 0.01162338</td>
    <td align="right">    57167.8</td>
    <td align="right">      11.31</td>
    <td align="right">      11.16</td>
    <td align="right"> 0.00819356</td>
    <td align="right">    32028.4</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">BASEMENT; RETAIL_1_FLR_1; RETAIL_2_FLR_1; MECH_FLR_1; STORAGE_FLR_1; LAUNDRY_FLR_1; CAFE_FLR_1; LOBBY_FLR_1; CORRIDOR_FLR_3; CORRIDOR_FLR_6; BANQUET_FLR_6; DINING_FLR_6;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 240734.985</td>
    <td align="right"> 240734.985</td>
    <td align="right">   6.184148</td>
    <td align="right"> 0.00210605</td>
    <td align="right">   3784.906</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  20.613826</td>
    <td align="right">24.19909170</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right"> 4.62921791</td>
    <td align="right">      54.44</td>
    <td align="right">      82.22</td>
    <td align="right">      27.78</td>
    <td align="right">  539852.43</td>
    <td align="right">    44.5927</td>
    <td align="right">  45.490186</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  240734.99</td>
    <td align="right">  240734.99</td>
    <td align="right">     1.0000</td>
    <td align="right"> 7.25972751</td>
    <td align="right">   6.184148</td>
    <td align="right">     -16.30</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">   -14095.8</td>
    <td align="right">      16.70</td>
    <td align="right">      12.95</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    37036.7</td>
    <td align="right"> 2.10583983</td>
    <td align="right">      60.00</td>
    <td align="right">      32.22</td>
    <td align="right">      27.78</td>
    <td align="right">      0.000</td>
    <td align="right">  240734.99</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">11.04921000</td>
    <td align="right">   178.6699</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00765224</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00761739</td>
    <td align="right">    48.0371</td>
    <td align="right">   75580.09</td>
    <td align="right">       0.00</td>
    <td align="right">  194678.63</td>
    <td align="right">  194678.63</td>
    <td align="right"> 7.25972751</td>
    <td align="right">       2.80</td>
    <td align="right">      -2.91</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     5129.5</td>
    <td align="right">      29.44</td>
    <td align="right">      11.28</td>
    <td align="right"> 0.00092409</td>
    <td align="right">    31945.7</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  52879.526</td>
    <td align="right">  38699.931</td>
    <td align="right">   2.344658</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    0.00000</td>
    <td align="right">  1024.5192</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">PSZ_KITCHEN CONSTANT_SPEED_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   2.344658</td>
    <td align="right"> 2.75245375</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">   26439.76</td>
    <td align="right">   19777.65</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.37622688</td>
    <td align="right">   1.172329</td>
    <td align="right">      26.69</td>
    <td align="right">      18.73</td>
    <td align="right"> 0.01058617</td>
    <td align="right">    53821.0</td>
    <td align="right">      12.80</td>
    <td align="right">      11.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    34322.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   26439.76</td>
    <td align="right">      29.46</td>
    <td align="right"> 0.01336548</td>
    <td align="right">      21.59</td>
    <td align="right"> 0.36735036</td>
    <td align="right">    31.3351</td>
    <td align="right">      23.95</td>
    <td align="right"> 0.01006983</td>
    <td align="right">      23.97</td>
    <td align="right"> 0.01006983</td>
    <td align="right">    52.8086</td>
    <td align="right">   31377.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN HEATING COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  63914.566</td>
    <td align="right">  63914.566</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">PSZ_KITCHEN CONSTANT_SPEED_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">   2.344658</td>
    <td align="right"> 2.75245375</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   63914.57</td>
    <td align="right">   63914.57</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.75245375</td>
    <td align="right">   2.344658</td>
    <td align="right">      14.89</td>
    <td align="right">      10.22</td>
    <td align="right"> 0.00603274</td>
    <td align="right">    30217.9</td>
    <td align="right">      38.00</td>
    <td align="right">      20.29</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    58756.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   63914.57</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.36735036</td>
    <td align="right">    15.6675</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00698184</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00701137</td>
    <td align="right">    44.2630</td>
    <td align="right">    1859.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">BASEMENT</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">RETAIL_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">RETAIL_1_FLR_1 VAV BOX</td>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">RETAIL_2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">RETAIL_2_FLR_1 VAV BOX</td>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">MECH_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MECH_FLR_1 VAV BOX</td>
    <td align="right">MECH_FLR_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">STORAGE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">STORAGE_FLR_1 VAV BOX</td>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">LAUNDRY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">CAFE_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CAFE_FLR_1 VAV BOX</td>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL</td>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">ROOM_1_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL</td>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">ROOM_2_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL</td>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">ROOM_3_MULT19_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL</td>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">ROOM_4_MULT19_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL</td>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">ROOM_5_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL</td>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">ROOM_6_FLR_3 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">CORRIDOR_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_3 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL</td>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">ROOM_1_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL</td>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">ROOM_2_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL COOLING COIL</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL HEATING COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:FOURPIPEFANCOIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL</td>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">ROOM_3_MULT9_FLR_6 FAN COIL_FANCOILFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">BANQUET_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">DINING_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">DINING_FLR_6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">CORRIDOR_FLR_6 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_6 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS COOLING COIL</td>
    <td align="right">FLR_3_DOAS COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">ROOM_1_FLR_3; ROOM_2_FLR_3; ROOM_3_MULT19_FLR_3; ROOM_4_MULT19_FLR_3; ROOM_5_FLR_3; ROOM_6_FLR_3; ROOM_1_FLR_6; ROOM_2_FLR_6; ROOM_3_MULT9_FLR_6;</td>
    <td align="right">FLR_3_DOAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS HEATING COIL</td>
    <td align="right">FLR_3_DOAS HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">ROOM_1_FLR_3; ROOM_2_FLR_3; ROOM_3_MULT19_FLR_3; ROOM_4_MULT19_FLR_3; ROOM_5_FLR_3; ROOM_6_FLR_3; ROOM_1_FLR_6; ROOM_2_FLR_6; ROOM_3_MULT9_FLR_6;</td>
    <td align="right">FLR_3_DOAS FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT COOLING COIL</td>
    <td align="right">VAV WITH REHEAT COOLING COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">BASEMENT; RETAIL_1_FLR_1; RETAIL_2_FLR_1; MECH_FLR_1; STORAGE_FLR_1; LAUNDRY_FLR_1; CAFE_FLR_1; LOBBY_FLR_1; CORRIDOR_FLR_3; CORRIDOR_FLR_6; BANQUET_FLR_6; DINING_FLR_6;</td>
    <td align="right">VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">COOLSYS1</td>
    <td align="right">COOLSYS1</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT HEATING COIL</td>
    <td align="right">VAV WITH REHEAT HEATING COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">BASEMENT; RETAIL_1_FLR_1; RETAIL_2_FLR_1; MECH_FLR_1; STORAGE_FLR_1; LAUNDRY_FLR_1; CAFE_FLR_1; LOBBY_FLR_1; CORRIDOR_FLR_3; CORRIDOR_FLR_6; BANQUET_FLR_6; DINING_FLR_6;</td>
    <td align="right">VAV WITH REHEAT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">HEATSYS1</td>
    <td align="right">HEATSYS1</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN COOLING COIL</td>
    <td align="right">PSZ_KITCHEN COOLING COIL</td>
    <td align="right">COIL:COOLING:DX:MULTISPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">PSZ_KITCHEN CONSTANT_SPEED_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN HEATING COIL</td>
    <td align="right">PSZ_KITCHEN HEATING COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">PSZ_KITCHEN CONSTANT_SPEED_FAN</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-02-03
    12:28:29</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       2.05</td>
    <td align="right">       2.05</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">      11.05</td>
    <td align="right">      20.61</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.37</td>
    <td align="right">       2.34</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000432</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001181</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001181</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000610</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.003581</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001448</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.003581</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.003581</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">VAV WITH REHEAT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">       0.00</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
    <td align="right">       2.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      24.00</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
    <td align="right">       2.17</td>
  </tr>
</table>
<i>Aggregated over the Design Days</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-02-03
    12:28:29</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     106.48</td>
    <td align="right">     106.50</td>
    <td align="right">    4826.41</td>
    <td align="right">      1.564</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">      10.83</td>
    <td align="right">      10.83</td>
    <td align="right">     265.76</td>
    <td align="right">      2.633</td>
    <td align="right">      0.131</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">     307.76</td>
    <td align="right">      2.039</td>
    <td align="right">      0.044</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">       2.65</td>
    <td align="right">       2.65</td>
    <td align="right">     650.80</td>
    <td align="right">      0.752</td>
    <td align="right">      0.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">       2.04</td>
    <td align="right">       2.04</td>
    <td align="right">     375.47</td>
    <td align="right">      0.819</td>
    <td align="right">      0.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">       8.40</td>
    <td align="right">       8.40</td>
    <td align="right">     309.22</td>
    <td align="right">     29.932</td>
    <td align="right">      0.140</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">     142.28</td>
    <td align="right">     142.30</td>
    <td align="right">     748.35</td>
    <td align="right">      4.319</td>
    <td align="right">      0.103</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     422.37</td>
    <td align="right">     422.44</td>
    <td align="right">    5183.56</td>
    <td align="right">      2.323</td>
    <td align="right">      0.043</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.94</td>
    <td align="right">      0.475</td>
    <td align="right">      0.168</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.93</td>
    <td align="right">      0.475</td>
    <td align="right">      0.168</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.50</td>
    <td align="right">      74.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">      74.77</td>
    <td align="right">      0.540</td>
    <td align="right">      0.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.94</td>
    <td align="right">      0.475</td>
    <td align="right">      0.169</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.93</td>
    <td align="right">      0.475</td>
    <td align="right">      0.169</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">      20.95</td>
    <td align="right">      20.96</td>
    <td align="right">    1186.91</td>
    <td align="right">      0.791</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.94</td>
    <td align="right">      0.475</td>
    <td align="right">      0.169</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.93</td>
    <td align="right">      0.475</td>
    <td align="right">      0.169</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">      74.77</td>
    <td align="right">      0.540</td>
    <td align="right">      0.137</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">     249.86</td>
    <td align="right">     249.90</td>
    <td align="right">    1010.89</td>
    <td align="right">      5.728</td>
    <td align="right">      0.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">     249.86</td>
    <td align="right">     249.90</td>
    <td align="right">    1010.89</td>
    <td align="right">      6.026</td>
    <td align="right">      0.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">      22.23</td>
    <td align="right">      22.24</td>
    <td align="right">     314.87</td>
    <td align="right">     15.205</td>
    <td align="right">      0.141</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">      22.18</td>
    <td align="right">      22.18</td>
    <td align="right">    1256.16</td>
    <td align="right">      1.276</td>
    <td align="right">      0.035</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     106.48</td>
    <td align="right">     106.50</td>
    <td align="right">    4826.41</td>
    <td align="right">      1.110</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">      10.83</td>
    <td align="right">      10.83</td>
    <td align="right">     265.76</td>
    <td align="right">      1.803</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">     307.76</td>
    <td align="right">      1.509</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">       2.65</td>
    <td align="right">       2.65</td>
    <td align="right">     650.80</td>
    <td align="right">      0.551</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">       2.04</td>
    <td align="right">       2.04</td>
    <td align="right">     375.47</td>
    <td align="right">      0.638</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">       8.40</td>
    <td align="right">       8.40</td>
    <td align="right">     309.22</td>
    <td align="right">     21.431</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">     142.28</td>
    <td align="right">     142.30</td>
    <td align="right">     748.35</td>
    <td align="right">      3.229</td>
    <td align="right">      0.008</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     422.37</td>
    <td align="right">     422.44</td>
    <td align="right">    5183.56</td>
    <td align="right">      1.827</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.94</td>
    <td align="right">      0.472</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.93</td>
    <td align="right">      0.472</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.50</td>
    <td align="right">      74.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">      74.77</td>
    <td align="right">      0.536</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.94</td>
    <td align="right">      0.472</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.93</td>
    <td align="right">      0.472</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">      20.95</td>
    <td align="right">      20.96</td>
    <td align="right">    1186.91</td>
    <td align="right">      0.621</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.94</td>
    <td align="right">      0.472</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.93</td>
    <td align="right">      0.472</td>
    <td align="right">      0.014</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">      74.77</td>
    <td align="right">      0.536</td>
    <td align="right">      0.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">     249.86</td>
    <td align="right">     249.90</td>
    <td align="right">    1010.89</td>
    <td align="right">      4.396</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">     249.86</td>
    <td align="right">     249.90</td>
    <td align="right">    1010.89</td>
    <td align="right">      4.615</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">      22.23</td>
    <td align="right">      22.24</td>
    <td align="right">     314.87</td>
    <td align="right">      4.302</td>
    <td align="right">      0.012</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">      22.18</td>
    <td align="right">      22.18</td>
    <td align="right">    1256.16</td>
    <td align="right">      0.942</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-02-03
    12:28:29</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">     106.48</td>
    <td align="right">     106.50</td>
    <td align="right">    4826.41</td>
    <td align="right">    1978.83</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.854</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">      10.83</td>
    <td align="right">      10.83</td>
    <td align="right">     265.76</td>
    <td align="right">      67.07</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.079</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">     307.76</td>
    <td align="right">      77.67</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.092</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       2.65</td>
    <td align="right">       2.65</td>
    <td align="right">     650.80</td>
    <td align="right">     164.24</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       2.04</td>
    <td align="right">       2.04</td>
    <td align="right">     375.47</td>
    <td align="right">      94.76</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.058</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       8.40</td>
    <td align="right">       8.40</td>
    <td align="right">     309.22</td>
    <td align="right">      78.04</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">     142.28</td>
    <td align="right">     142.30</td>
    <td align="right">     748.35</td>
    <td align="right">     188.86</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.676</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">     422.37</td>
    <td align="right">     422.44</td>
    <td align="right">    5183.56</td>
    <td align="right">    1308.19</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.894</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.94</td>
    <td align="right">      39.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.062</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.93</td>
    <td align="right">      39.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.062</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.50</td>
    <td align="right">      74.75</td>
    <td align="right">      24.52</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.837</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">      74.77</td>
    <td align="right">      24.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.837</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.94</td>
    <td align="right">      39.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.062</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.93</td>
    <td align="right">      39.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.062</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">      20.95</td>
    <td align="right">      20.96</td>
    <td align="right">    1186.91</td>
    <td align="right">     389.40</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.475</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.94</td>
    <td align="right">      39.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.015</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">     118.93</td>
    <td align="right">      39.02</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.015</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">       1.50</td>
    <td align="right">       1.50</td>
    <td align="right">      74.77</td>
    <td align="right">      24.53</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.099</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">     249.86</td>
    <td align="right">     249.90</td>
    <td align="right">    1010.89</td>
    <td align="right">     331.66</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.188</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">     249.86</td>
    <td align="right">     249.90</td>
    <td align="right">    1010.89</td>
    <td align="right">     331.66</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.188</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">      22.23</td>
    <td align="right">      22.24</td>
    <td align="right">     314.87</td>
    <td align="right">     103.30</td>
    <td align="right">     0.3674</td>
    <td align="right">      0.367</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">      22.18</td>
    <td align="right">      22.18</td>
    <td align="right">    1256.16</td>
    <td align="right">     412.12</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.126</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1490.04</td>
    <td align="right">    1604.23</td>
    <td align="right">   35184.81</td>
    <td align="right">   11345.29</td>
    <td align="right">     0.3674</td>
    <td align="right">    137.584</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">  301091.86</td>
    <td align="right">       0.00</td>
    <td align="right">  301091.86</td>
    <td align="right">       0.00</td>
    <td align="right">  301091.86</td>
    <td align="right">  147650.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">   34817.59</td>
    <td align="right">       0.00</td>
    <td align="right">   34817.59</td>
    <td align="right">    1779.66</td>
    <td align="right">   36597.25</td>
    <td align="right">   13688.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">   25922.15</td>
    <td align="right">       0.00</td>
    <td align="right">   25922.15</td>
    <td align="right">     686.95</td>
    <td align="right">   26609.10</td>
    <td align="right">   15851.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">   19971.88</td>
    <td align="right">       0.00</td>
    <td align="right">   19971.88</td>
    <td align="right">    1623.54</td>
    <td align="right">   21595.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">   12953.63</td>
    <td align="right">       0.00</td>
    <td align="right">   12953.63</td>
    <td align="right">     936.69</td>
    <td align="right">   13890.32</td>
    <td align="right">    9981.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">  370852.27</td>
    <td align="right">       0.00</td>
    <td align="right">  370852.27</td>
    <td align="right">    2216.86</td>
    <td align="right">  373069.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">  150837.28</td>
    <td align="right">       0.00</td>
    <td align="right">  150837.28</td>
    <td align="right">    3934.03</td>
    <td align="right">  154771.32</td>
    <td align="right">  116880.09</td>
    <td align="right">       2.00</td>
    <td align="right">       0.83</td>
    <td align="right">      45.17</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">  508991.61</td>
    <td align="right">       0.00</td>
    <td align="right">  508991.61</td>
    <td align="right">   11240.43</td>
    <td align="right">  520232.04</td>
    <td align="right">  327281.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">   10667.81</td>
    <td align="right">       0.00</td>
    <td align="right">   10667.81</td>
    <td align="right">    1032.97</td>
    <td align="right">   11700.78</td>
    <td align="right">   10667.81</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">   10666.56</td>
    <td align="right">       0.00</td>
    <td align="right">   10666.56</td>
    <td align="right">    1032.89</td>
    <td align="right">   11699.46</td>
    <td align="right">   10666.56</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT19_FLR_3</td>
    <td align="right">  144645.96</td>
    <td align="right">       0.00</td>
    <td align="right">  144645.96</td>
    <td align="right">     288.21</td>
    <td align="right">  144934.17</td>
    <td align="right">  144645.96</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">  144685.51</td>
    <td align="right">       0.00</td>
    <td align="right">  144685.51</td>
    <td align="right">     288.29</td>
    <td align="right">  144973.80</td>
    <td align="right">  144685.51</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">   10667.81</td>
    <td align="right">       0.00</td>
    <td align="right">   10667.81</td>
    <td align="right">    1032.97</td>
    <td align="right">   11700.78</td>
    <td align="right">   10667.81</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">   10666.56</td>
    <td align="right">       0.00</td>
    <td align="right">   10666.56</td>
    <td align="right">    1032.89</td>
    <td align="right">   11699.46</td>
    <td align="right">   10666.56</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">  161675.66</td>
    <td align="right">       0.00</td>
    <td align="right">  161675.66</td>
    <td align="right">    1249.07</td>
    <td align="right">  162924.73</td>
    <td align="right">   82038.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">    2666.95</td>
    <td align="right">       0.00</td>
    <td align="right">    2666.95</td>
    <td align="right">    1033.20</td>
    <td align="right">    3700.15</td>
    <td align="right">    2666.95</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">    2666.64</td>
    <td align="right">       0.00</td>
    <td align="right">    2666.64</td>
    <td align="right">    1033.12</td>
    <td align="right">    3699.76</td>
    <td align="right">    2666.64</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">   17133.81</td>
    <td align="right">       0.00</td>
    <td align="right">   17133.81</td>
    <td align="right">     528.62</td>
    <td align="right">   17662.43</td>
    <td align="right">   17133.81</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">  239190.23</td>
    <td align="right">       0.00</td>
    <td align="right">  239190.23</td>
    <td align="right">    2522.81</td>
    <td align="right">  241713.04</td>
    <td align="right">  205251.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">  251206.78</td>
    <td align="right">       0.00</td>
    <td align="right">  251206.78</td>
    <td align="right">    2522.81</td>
    <td align="right">  253729.58</td>
    <td align="right">  205251.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">  142965.92</td>
    <td align="right">       0.00</td>
    <td align="right">  142965.92</td>
    <td align="right">    2258.50</td>
    <td align="right">  145224.42</td>
    <td align="right">   63478.14</td>
    <td align="right">       0.00</td>
    <td align="right">      36.83</td>
    <td align="right">      11.17</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">   75928.91</td>
    <td align="right">       0.00</td>
    <td align="right">   75928.91</td>
    <td align="right">    2210.49</td>
    <td align="right">   78139.40</td>
    <td align="right">   21706.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">25100837.24</td>
    <td align="right">       0.00</td>
    <td align="right">25100837.24</td>
    <td align="right">  104093.95</td>
    <td align="right">25204931.19</td>
    <td align="right">23774581.83</td>
    <td align="right">       2.00</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
    <td align="right">      48.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     2.0389</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0389</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0389</td>
    <td align="right">     0.8545</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_1_FLR_1</td>
    <td align="right">     0.1891</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1891</td>
    <td align="right">     0.0094</td>
    <td align="right">     0.1985</td>
    <td align="right">     0.0792</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">RETAIL_2_FLR_1</td>
    <td align="right">     0.1694</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1694</td>
    <td align="right">     0.0036</td>
    <td align="right">     0.1730</td>
    <td align="right">     0.0917</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">MECH_FLR_1</td>
    <td align="right">     0.1322</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1322</td>
    <td align="right">     0.0086</td>
    <td align="right">     0.1408</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">STORAGE_FLR_1</td>
    <td align="right">     0.0831</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0831</td>
    <td align="right">     0.0050</td>
    <td align="right">     0.0880</td>
    <td align="right">     0.0578</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRY_FLR_1</td>
    <td align="right">     2.5024</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.5024</td>
    <td align="right">     0.0117</td>
    <td align="right">     2.5141</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">CAFE_FLR_1</td>
    <td align="right">     0.8710</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8710</td>
    <td align="right">     0.0208</td>
    <td align="right">     0.8918</td>
    <td align="right">     0.6764</td>
    <td align="right">       2.00</td>
    <td align="right">       0.83</td>
    <td align="right">      21.17</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1</td>
    <td align="right">     3.2468</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.2468</td>
    <td align="right">     0.0595</td>
    <td align="right">     3.3063</td>
    <td align="right">     1.8940</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_3</td>
    <td align="right">     0.0617</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0617</td>
    <td align="right">     0.0055</td>
    <td align="right">     0.0672</td>
    <td align="right">     0.0617</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_3</td>
    <td align="right">     0.0617</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0617</td>
    <td align="right">     0.0055</td>
    <td align="right">     0.0672</td>
    <td align="right">     0.0617</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_4_MULT19_FLR_3</td>
    <td align="right">     0.8373</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8373</td>
    <td align="right">     0.0015</td>
    <td align="right">     0.8388</td>
    <td align="right">     0.8373</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_5_FLR_3</td>
    <td align="right">     0.0617</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0617</td>
    <td align="right">     0.0055</td>
    <td align="right">     0.0672</td>
    <td align="right">     0.0617</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_6_FLR_3</td>
    <td align="right">     0.0617</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0617</td>
    <td align="right">     0.0055</td>
    <td align="right">     0.0672</td>
    <td align="right">     0.0617</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_3</td>
    <td align="right">     1.0132</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0132</td>
    <td align="right">     0.0066</td>
    <td align="right">     1.0198</td>
    <td align="right">     0.4748</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_1_FLR_6</td>
    <td align="right">     0.0154</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0154</td>
    <td align="right">     0.0055</td>
    <td align="right">     0.0209</td>
    <td align="right">     0.0154</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_2_FLR_6</td>
    <td align="right">     0.0154</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0154</td>
    <td align="right">     0.0055</td>
    <td align="right">     0.0209</td>
    <td align="right">     0.0154</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ROOM_3_MULT9_FLR_6</td>
    <td align="right">     0.0992</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0992</td>
    <td align="right">     0.0028</td>
    <td align="right">     0.1020</td>
    <td align="right">     0.0992</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BANQUET_FLR_6</td>
    <td align="right">     1.5606</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5606</td>
    <td align="right">     0.0134</td>
    <td align="right">     1.5740</td>
    <td align="right">     1.1878</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_6</td>
    <td align="right">     1.6423</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6423</td>
    <td align="right">     0.0134</td>
    <td align="right">     1.6556</td>
    <td align="right">     1.1878</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_6</td>
    <td align="right">     1.2873</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2873</td>
    <td align="right">     0.0120</td>
    <td align="right">     1.2993</td>
    <td align="right">     0.3674</td>
    <td align="right">       0.00</td>
    <td align="right">      12.83</td>
    <td align="right">      11.17</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_6</td>
    <td align="right">     0.4331</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4331</td>
    <td align="right">     0.0117</td>
    <td align="right">     0.4448</td>
    <td align="right">     0.1256</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    83.7546</td>
    <td align="right">     0.0000</td>
    <td align="right">    83.7546</td>
    <td align="right">     0.4353</td>
    <td align="right">    84.1900</td>
    <td align="right">    73.9670</td>
    <td align="right">       2.00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">  488492.05</td>
    <td align="right">       0.00</td>
    <td align="right">  488492.05</td>
    <td align="right">  354467.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right"> 2967656.85</td>
    <td align="right">       0.00</td>
    <td align="right"> 2967656.85</td>
    <td align="right"> 1145582.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">  197021.43</td>
    <td align="right">       0.00</td>
    <td align="right">  197021.43</td>
    <td align="right">   63478.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      48.00</td>
    <td align="right">      24.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">     2.8269</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.8269</td>
    <td align="right">     2.0513</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">    19.1308</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.1308</td>
    <td align="right">     6.6295</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">     1.7741</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.7741</td>
    <td align="right">     0.3674</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">       0.00</td>
    <td align="right">      46.83</td>
    <td align="right">       1.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">       0.00</td>
    <td align="right">      13.67</td>
    <td align="right">      10.33</td>
    <td align="right">       0.00</td>
    <td align="right">      24.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">       0.00</td>
    <td align="right">      36.83</td>
    <td align="right">      11.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FLR_3_DOAS</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.9340</td>
    <td align="right">     3.2981</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">VAV WITH REHEAT</td>
    <td align="right">     0.0000</td>
    <td align="right">    16.0078</td>
    <td align="right">    25.1037</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ_KITCHEN</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5414</td>
    <td align="right">     3.2801</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-02-03
    12:28:29</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         119</td>
    <td align="right">          44</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          33</td>
    <td align="right">          11</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          22</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          30</td>
    <td align="right">          30</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          22</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1544</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1724</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4708</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         321</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         436</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         280</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         539</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-02-03
    12:28:29</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      52.28</td>
    <td align="right">   56157.26</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">  600783.09</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      18.58</td>
    <td align="right">     800.01</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">  216050.10</td>
    <td align="right">21-JUL-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT</td>
    <td align="right">       2.69</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   31078.44</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">      18.53</td>
    <td align="right">     742.50</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  213753.40</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       9.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  107758.18</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT</td>
    <td align="right">       1.77</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   20432.33</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       9.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  107758.18</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">       9.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  107758.18</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:BASEMENT</td>
    <td align="right">       1.77</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   20432.33</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">       9.31</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  107758.18</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RETAIL_1_FLR_1</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1631.34</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RETAIL_1_FLR_1</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     909.66</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:RETAIL_1_FLR_1</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     909.66</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RETAIL_2_FLR_1</td>
    <td align="right">       0.16</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1889.10</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RETAIL_2_FLR_1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1053.39</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:RETAIL_2_FLR_1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1053.39</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_FLR_1</td>
    <td align="right">       0.14</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1626.15</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_FLR_1</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     742.52</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:MECH_FLR_1</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     742.52</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:STORAGE_FLR_1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     984.60</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:STORAGE_FLR_1</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     729.69</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:STORAGE_FLR_1</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     729.69</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LAUNDRY_FLR_1</td>
    <td align="right">       0.46</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    5317.48</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LAUNDRY_FLR_1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     504.01</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:LAUNDRY_FLR_1</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     504.01</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFE_FLR_1</td>
    <td align="right">       0.28</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    3191.27</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFE_FLR_1</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2175.19</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CAFE_FLR_1</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2175.19</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_FLR_1</td>
    <td align="right">       2.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   23230.13</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_FLR_1</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   12673.07</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:LOBBY_FLR_1</td>
    <td align="right">       1.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   12673.07</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_1_FLR_3</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2582.50</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_1_FLR_3</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1528.91</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:ROOM_1_FLR_3</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1528.91</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_2_FLR_3</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2582.20</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_2_FLR_3</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1528.73</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:ROOM_2_FLR_3</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1528.73</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_3_MULT19_FLR_3</td>
    <td align="right">       3.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   37863.62</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_3_MULT19_FLR_3</td>
    <td align="right">       1.58</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   18256.32</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:ROOM_3_MULT19_FLR_3</td>
    <td align="right">       1.58</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   18256.32</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_4_MULT19_FLR_3</td>
    <td align="right">       3.27</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   37873.98</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_4_MULT19_FLR_3</td>
    <td align="right">       1.58</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   18261.31</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:ROOM_4_MULT19_FLR_3</td>
    <td align="right">       1.58</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   18261.31</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_5_FLR_3</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2582.50</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_5_FLR_3</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1528.91</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:ROOM_5_FLR_3</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1528.91</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_6_FLR_3</td>
    <td align="right">       0.22</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2582.20</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_6_FLR_3</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1528.73</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:ROOM_6_FLR_3</td>
    <td align="right">       0.13</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1528.73</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_FLR_3</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   11065.59</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_FLR_3</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   11065.59</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORRIDOR_FLR_3</td>
    <td align="right">       0.96</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   11065.59</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_1_FLR_6</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     645.63</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_1_FLR_6</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     382.23</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:ROOM_1_FLR_6</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     382.23</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_2_FLR_6</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     645.55</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_2_FLR_6</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     382.18</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:ROOM_2_FLR_6</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     382.18</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ROOM_3_MULT9_FLR_6</td>
    <td align="right">       0.39</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    4485.08</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ROOM_3_MULT9_FLR_6</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2162.52</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:ROOM_3_MULT9_FLR_6</td>
    <td align="right">       0.19</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2162.52</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BANQUET_FLR_6</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   10567.72</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BANQUET_FLR_6</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    3819.82</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:BANQUET_FLR_6</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    3819.82</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DINING_FLR_6</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   10567.72</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DINING_FLR_6</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    3819.82</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:DINING_FLR_6</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    3819.82</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_FLR_6</td>
    <td align="right">       1.66</td>
    <td align="right">     800.01</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">   20129.51</td>
    <td align="right">21-JUL-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_FLR_6</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1345.47</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:KITCHEN_FLR_6</td>
    <td align="right">       0.12</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1345.47</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_FLR_6</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2927.80</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_FLR_6</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2927.80</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORRIDOR_FLR_6</td>
    <td align="right">       0.25</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2927.80</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       9.22</td>
    <td align="right">     742.50</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  105995.22</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   10646.11</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       9.22</td>
    <td align="right">     742.50</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  105995.22</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">       6.57</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   76012.07</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:BASEMENT</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   10646.11</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       6.57</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   76012.07</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RETAIL_1_FLR_1</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     721.69</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:RETAIL_1_FLR_1</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     721.69</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RETAIL_2_FLR_1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     835.72</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:RETAIL_2_FLR_1</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     835.72</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_FLR_1</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     883.63</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:MECH_FLR_1</td>
    <td align="right">       0.08</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     883.63</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:STORAGE_FLR_1</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     254.90</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:STORAGE_FLR_1</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     254.90</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LAUNDRY_FLR_1</td>
    <td align="right">       0.42</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    4813.47</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:LAUNDRY_FLR_1</td>
    <td align="right">       0.42</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    4813.47</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFE_FLR_1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1016.08</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CAFE_FLR_1</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1016.08</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_FLR_1</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   10557.06</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:LOBBY_FLR_1</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   10557.06</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_1_FLR_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1053.59</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:ROOM_1_FLR_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1053.59</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_2_FLR_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1053.47</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:ROOM_2_FLR_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1053.47</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_3_MULT19_FLR_3</td>
    <td align="right">       1.69</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   19607.30</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:ROOM_3_MULT19_FLR_3</td>
    <td align="right">       1.69</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   19607.30</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_4_MULT19_FLR_3</td>
    <td align="right">       1.69</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   19612.67</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:ROOM_4_MULT19_FLR_3</td>
    <td align="right">       1.69</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   19612.67</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_5_FLR_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1053.59</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:ROOM_5_FLR_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1053.59</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_6_FLR_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1053.47</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:ROOM_6_FLR_3</td>
    <td align="right">       0.09</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    1053.47</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_1_FLR_6</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     263.40</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:ROOM_1_FLR_6</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     263.40</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_2_FLR_6</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     263.37</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:ROOM_2_FLR_6</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     263.37</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ROOM_3_MULT9_FLR_6</td>
    <td align="right">       0.20</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2322.55</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:ROOM_3_MULT9_FLR_6</td>
    <td align="right">       0.20</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2322.55</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BANQUET_FLR_6</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    6747.90</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:Electricity</td>
    <td align="right">       2.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   29240.64</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:Electricity:Zone:BANQUET_FLR_6</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    6747.90</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       2.53</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   29240.64</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DINING_FLR_6</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    6747.90</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:Electricity:Zone:DINING_FLR_6</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    6747.90</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_FLR_6</td>
    <td align="right">       1.49</td>
    <td align="right">     742.50</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   16487.34</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:Electricity:Zone:KITCHEN_FLR_6</td>
    <td align="right">       1.36</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   15744.84</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">ReachInFreezer:InteriorEquipment:Electricity</td>
    <td align="right">       0.08</td>
    <td align="right">     457.50</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     457.50</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ReachInFreezer:InteriorEquipment:Electricity:Zone:KITCHEN_FLR_6</td>
    <td align="right">       0.08</td>
    <td align="right">     457.50</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     457.50</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ReachInFreezer:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.08</td>
    <td align="right">     457.50</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     457.50</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ReachInRefrigerator:InteriorEquipment:Electricity</td>
    <td align="right">       0.05</td>
    <td align="right">     285.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     285.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ReachInRefrigerator:InteriorEquipment:Electricity:Zone:KITCHEN_FLR_6</td>
    <td align="right">       0.05</td>
    <td align="right">     285.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     285.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ReachInRefrigerator:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">       0.05</td>
    <td align="right">     285.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     285.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">       0.34</td>
    <td align="right">     983.17</td>
    <td align="right">21-JAN-23:30</td>
    <td align="right">    3485.14</td>
    <td align="right">21-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_FLR_6</td>
    <td align="right">       0.05</td>
    <td align="right">      57.51</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    2296.70</td>
    <td align="right">21-JUL-11:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       0.05</td>
    <td align="right">      57.51</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    2296.70</td>
    <td align="right">21-JUL-11:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity:Zone:KITCHEN_FLR_6</td>
    <td align="right">       0.05</td>
    <td align="right">      57.51</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">    2296.70</td>
    <td align="right">21-JUL-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      17.75</td>
    <td align="right">    3757.62</td>
    <td align="right">21-JAN-01:10</td>
    <td align="right">  248578.73</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">LowTempRefrigeration:Refrigeration:Electricity</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-11:10</td>
    <td align="right">    1919.01</td>
    <td align="right">21-JUL-11:50</td>
  </tr>
  <tr>
    <td align="right">MedTempRefrigeration:Refrigeration:Electricity</td>
    <td align="right">       0.18</td>
    <td align="right">     925.65</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">    1245.48</td>
    <td align="right">21-JUL-09:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       7.40</td>
    <td align="right">   32397.73</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   67101.59</td>
    <td align="right">21-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ROOM_1_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:ROOM_1_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ROOM_2_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:ROOM_2_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ROOM_3_MULT19_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:ROOM_3_MULT19_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ROOM_4_MULT19_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:ROOM_4_MULT19_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ROOM_5_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:ROOM_5_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ROOM_6_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:ROOM_6_FLR_3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ROOM_1_FLR_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:ROOM_1_FLR_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ROOM_2_FLR_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:ROOM_2_FLR_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:ROOM_3_MULT9_FLR_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity:Zone:ROOM_3_MULT9_FLR_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      10.18</td>
    <td align="right">   42351.39</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   94669.49</td>
    <td align="right">21-JUL-13:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       4.60</td>
    <td align="right">    7174.49</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   46053.03</td>
    <td align="right">21-JUL-00:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       0.26</td>
    <td align="right">     454.05</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    2604.82</td>
    <td align="right">21-JUL-00:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      52.28</td>
    <td align="right">   56157.26</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">  600783.09</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      52.28</td>
    <td align="right">   56157.26</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">  600783.09</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      52.28</td>
    <td align="right">   56157.26</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">  600783.09</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">      52.28</td>
    <td align="right">   56157.26</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">  600783.09</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      52.28</td>
    <td align="right">   56157.26</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">  600783.09</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      52.28</td>
    <td align="right">   56157.26</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">  600783.09</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      52.28</td>
    <td align="right">   56157.26</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">  600783.09</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">      52.28</td>
    <td align="right">   56157.26</td>
    <td align="right">21-JAN-17:00</td>
    <td align="right">  600783.09</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       7.40</td>
    <td align="right">   32397.73</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   67101.59</td>
    <td align="right">21-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      17.28</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  250963.47</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      17.28</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  250963.47</td>
    <td align="right">21-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       1.43</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-07:50</td>
    <td align="right">   16690.39</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">       1.43</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-07:50</td>
    <td align="right">   16690.39</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:ExteriorEquipment:Electricity</td>
    <td align="right">       4.32</td>
    <td align="right">    6701.64</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   43260.21</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:ExteriorEquipment:Electricity</td>
    <td align="right">       0.02</td>
    <td align="right">      18.80</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">     188.00</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">       1.34</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-04:30</td>
    <td align="right">    9499.62</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">       1.34</td>
    <td align="right">       0.00</td>
    <td align="right">21-JUL-04:30</td>
    <td align="right">    9499.62</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">       0.53</td>
    <td align="right">    1222.48</td>
    <td align="right">21-JUL-01:40</td>
    <td align="right">    4751.12</td>
    <td align="right">21-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Electricity</td>
    <td align="right">       0.53</td>
    <td align="right">    1222.48</td>
    <td align="right">21-JUL-01:40</td>
    <td align="right">    4751.12</td>
    <td align="right">21-JUL-20:00</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.83</td>
    <td align="right">    1265.07</td>
    <td align="right">21-JAN-00:20</td>
    <td align="right">    8557.91</td>
    <td align="right">21-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.83</td>
    <td align="right">    1265.07</td>
    <td align="right">21-JAN-00:20</td>
    <td align="right">    8557.91</td>
    <td align="right">21-JUL-13:50</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       0.33</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">    3793.09</td>
    <td align="right">21-JUL-00:20</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">      71.38</td>
    <td align="right">  135149.50</td>
    <td align="right">21-JUL-02:10</td>
    <td align="right">  800733.27</td>
    <td align="right">21-JAN-22:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">       9.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  104297.54</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:LAUNDRY_FLR_1</td>
    <td align="right">       3.61</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   41817.45</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:GENERAL</td>
    <td align="right">       9.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  104297.54</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">       9.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  104297.54</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:LAUNDRY_FLR_1</td>
    <td align="right">       3.61</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   41817.45</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">       9.01</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">  104297.54</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Laundry:InteriorEquipment:NaturalGas</td>
    <td align="right">       3.61</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   41817.45</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Laundry:InteriorEquipment:NaturalGas:Zone:LAUNDRY_FLR_1</td>
    <td align="right">       3.61</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   41817.45</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Laundry:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">       3.61</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   41817.45</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:KITCHEN_FLR_6</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   62480.09</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:KITCHEN_FLR_6</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   62480.09</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:NaturalGas</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   62480.09</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:NaturalGas:Zone:KITCHEN_FLR_6</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   62480.09</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooking:InteriorEquipment:NaturalGas:SpaceType:GENERAL</td>
    <td align="right">       5.40</td>
    <td align="right">       0.00</td>
    <td align="right">21-JAN-00:10</td>
    <td align="right">   62480.09</td>
    <td align="right">21-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">       1.27</td>
    <td align="right">       0.00</td>
