{
    "AirLoopHVAC": {
        "FLR_3_DOAS": {
            "availability_manager_list_name": "FLR_3_DOAS Availability Manager List",
            "branch_list_name": "FLR_3_DOAS Air Loop Branches",
            "controller_list_name": "FLR_3_DOAS_Controllers",
            "demand_side_inlet_node_names": "FLR_3_DOAS Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "FLR_3_DOAS Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "FLR_3_DOAS Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "FLR_3_DOAS Supply Equipment Outlet Node"
        },
        "PSZ_Kitchen": {
            "availability_manager_list_name": "PSZ_Kitchen Availability Manager List",
            "branch_list_name": "PSZ_Kitchen Air Loop Branches",
            "demand_side_inlet_node_names": "PSZ_Kitchen Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "PSZ_Kitchen Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "PSZ_Kitchen Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "PSZ_Kitchen Supply Equipment Outlet Node"
        },
        "VAV WITH REHEAT": {
            "availability_manager_list_name": "VAV WITH REHEAT Availability Manager List",
            "branch_list_name": "VAV WITH REHEAT Air Loop Branches",
            "controller_list_name": "VAV WITH REHEAT_Controllers",
            "demand_side_inlet_node_names": "VAV WITH REHEAT Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV WITH REHEAT Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "FLR_3_DOAS_Controllers": {
            "controller_1_name": "FLR_3_DOAS_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "FLR_3_DOAS_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "FLR_3_DOAS_OA_Controllers": {
            "controller_1_name": "FLR_3_DOAS_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "PSZ_Kitchen_OA_Controllers": {
            "controller_1_name": "PSZ_Kitchen_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV WITH REHEAT_Controllers": {
            "controller_1_name": "VAV WITH REHEAT_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV WITH REHEAT_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV WITH REHEAT_OA_Controllers": {
            "controller_1_name": "VAV WITH REHEAT_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "FLR_3_DOAS_OA": {
            "controller_list_name": "FLR_3_DOAS_OA_Controllers",
            "outdoor_air_equipment_list_name": "FLR_3_DOAS_OA_Equipment"
        },
        "PSZ_Kitchen_OA": {
            "controller_list_name": "PSZ_Kitchen_OA_Controllers",
            "outdoor_air_equipment_list_name": "PSZ_Kitchen_OA_Equipment"
        },
        "VAV WITH REHEAT_OA": {
            "controller_list_name": "VAV WITH REHEAT_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV WITH REHEAT_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "FLR_3_DOAS_OA_Equipment": {
            "component_1_name": "FLR_3_DOAS OA Heat Recovery",
            "component_1_object_type": "HeatExchanger:AirToAir:SensibleAndLatent",
            "component_2_name": "FLR_3_DOAS_OAMixing Box",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "PSZ_Kitchen_OA_Equipment": {
            "component_1_name": "PSZ_Kitchen_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV WITH REHEAT_OA_Equipment": {
            "component_1_name": "VAV WITH REHEAT OA Heat Recovery",
            "component_1_object_type": "HeatExchanger:AirToAir:SensibleAndLatent",
            "component_2_name": "VAV WITH REHEAT_OAMixing Box",
            "component_2_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "FLR_3_DOAS Return Air Path": {
            "components": [
                {
                    "component_name": "FLR_3_DOAS Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "FLR_3_DOAS Zone Equipment Outlet Node"
        },
        "PSZ_Kitchen Return Air Path": {
            "components": [
                {
                    "component_name": "PSZ_Kitchen Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "PSZ_Kitchen Zone Equipment Outlet Node"
        },
        "VAV WITH REHEAT Return Air Path": {
            "components": [
                {
                    "component_name": "VAV WITH REHEAT Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "FLR_3_DOAS": {
            "components": [
                {
                    "component_name": "FLR_3_DOAS Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "FLR_3_DOAS Zone Equipment Inlet Node"
        },
        "PSZ_Kitchen": {
            "components": [
                {
                    "component_name": "PSZ_Kitchen Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "PSZ_Kitchen Zone Equipment Inlet Node"
        },
        "VAV WITH REHEAT": {
            "components": [
                {
                    "component_name": "VAV WITH REHEAT Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV WITH REHEAT Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:UnitarySystem": {
        "PSZ_Kitchen_Unitary_Package_DX": {
            "air_inlet_node_name": "PSZ_Kitchen Mixed Air Outlet",
            "air_outlet_node_name": "PSZ_Kitchen Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "control_type": "Load",
            "controlling_zone_or_thermostat_location": "Kitchen_Flr_6",
            "cooling_coil_name": "PSZ_Kitchen Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
            "cooling_supply_air_flow_rate": "Autosize",
            "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "dehumidification_control_type": "None",
            "design_specification_multispeed_object_name": "PSZ_Kitchen_Unitary_Package_DX_Perf",
            "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
            "dx_heating_coil_sizing_ratio": 1,
            "fan_placement": "BlowThrough",
            "heating_coil_name": "PSZ_Kitchen Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Fuel",
            "heating_supply_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "latent_load_control": "SensibleOnlyLoadControl",
            "maximum_supply_air_temperature": 38,
            "minimum_supply_air_temperature": 12.8,
            "no_load_supply_air_flow_rate": "Autosize",
            "no_load_supply_air_flow_rate_control_set_to_low_speed": "Yes",
            "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
            "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
            "supply_fan_name": "PSZ_Kitchen Constant_Speed_Fan",
            "supply_fan_object_type": "Fan:SystemModel",
            "use_doas_dx_cooling_coil": "No"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "FLR_3_DOAS Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Room_1_Flr_3 DOAS Return Node"
                },
                {
                    "inlet_node_name": "Room_2_Flr_3 DOAS Return Node"
                },
                {
                    "inlet_node_name": "Room_3_Mult19_Flr_3 DOAS Return Node"
                },
                {
                    "inlet_node_name": "Room_4_Mult19_Flr_3 DOAS Return Node"
                },
                {
                    "inlet_node_name": "Room_5_Flr_3 DOAS Return Node"
                },
                {
                    "inlet_node_name": "Room_6_Flr_3 DOAS Return Node"
                },
                {
                    "inlet_node_name": "Room_1_Flr_6 DOAS Return Node"
                },
                {
                    "inlet_node_name": "Room_2_Flr_6 DOAS Return Node"
                },
                {
                    "inlet_node_name": "Room_3_Mult9_Flr_6 DOAS Return Node"
                }
            ],
            "outlet_node_name": "FLR_3_DOAS Zone Equipment Outlet Node"
        },
        "PSZ_Kitchen Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Kitchen_Flr_6 Return Air Node"
                }
            ],
            "outlet_node_name": "PSZ_Kitchen Zone Equipment Outlet Node"
        },
        "VAV WITH REHEAT Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Basement Return Air Node"
                },
                {
                    "inlet_node_name": "Retail_1_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "Retail_2_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "Mech_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "Storage_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "Laundry_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "Cafe_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "Lobby_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "Corridor_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "Corridor_Flr_6 Return Air Node"
                },
                {
                    "inlet_node_name": "Banquet_Flr_6 Return Air Node"
                },
                {
                    "inlet_node_name": "Dining_Flr_6 Return Air Node"
                }
            ],
            "outlet_node_name": "VAV WITH REHEAT Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "FLR_3_DOAS Supply Air Splitter": {
            "inlet_node_name": "FLR_3_DOAS Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Room_1_Flr_3 DOAS Supply Node"
                },
                {
                    "outlet_node_name": "Room_2_Flr_3 DOAS Supply Node"
                },
                {
                    "outlet_node_name": "Room_3_Mult19_Flr_3 DOAS Supply Node"
                },
                {
                    "outlet_node_name": "Room_4_Mult19_Flr_3 DOAS Supply Node"
                },
                {
                    "outlet_node_name": "Room_5_Flr_3 DOAS Supply Node"
                },
                {
                    "outlet_node_name": "Room_6_Flr_3 DOAS Supply Node"
                },
                {
                    "outlet_node_name": "Room_1_Flr_6 DOAS Supply Node"
                },
                {
                    "outlet_node_name": "Room_2_Flr_6 DOAS Supply Node"
                },
                {
                    "outlet_node_name": "Room_3_Mult9_Flr_6 DOAS Supply Node"
                }
            ]
        },
        "PSZ_Kitchen Supply Air Splitter": {
            "inlet_node_name": "PSZ_Kitchen Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Kitchen_Flr_6 ADU Inlet Node"
                }
            ]
        },
        "VAV WITH REHEAT Supply Air Splitter": {
            "inlet_node_name": "VAV WITH REHEAT Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Basement VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Retail_1_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Retail_2_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Mech_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Storage_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Laundry_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Cafe_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Lobby_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Corridor_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Corridor_Flr_6 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Banquet_Flr_6 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Dining_Flr_6 VAV Box Inlet Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Kitchen_Flr_6 Direct Air": {
            "air_inlet_node_name": "Kitchen_Flr_6 ADU Inlet Node",
            "air_outlet_node_name": "Kitchen_Flr_6 Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Room_1_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_1_Flr_3 DOAS Supply Node",
            "air_outlet_node_name": "Room_1_Flr_3 DOAS Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Room_1_Flr_6 Direct Air": {
            "air_inlet_node_name": "Room_1_Flr_6 DOAS Supply Node",
            "air_outlet_node_name": "Room_1_Flr_6 DOAS Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Room_2_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_2_Flr_3 DOAS Supply Node",
            "air_outlet_node_name": "Room_2_Flr_3 DOAS Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Room_2_Flr_6 Direct Air": {
            "air_inlet_node_name": "Room_2_Flr_6 DOAS Supply Node",
            "air_outlet_node_name": "Room_2_Flr_6 DOAS Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Room_3_Mult9_Flr_6 Direct Air": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 DOAS Supply Node",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 DOAS Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Room_3_Mult19_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 DOAS Supply Node",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 DOAS Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Room_4_Mult19_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 DOAS Supply Node",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 DOAS Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Room_5_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_5_Flr_3 DOAS Supply Node",
            "air_outlet_node_name": "Room_5_Flr_3 DOAS Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        },
        "Room_6_Flr_3 Direct Air": {
            "air_inlet_node_name": "Room_6_Flr_3 DOAS Supply Node",
            "air_outlet_node_name": "Room_6_Flr_3 DOAS Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Banquet_Flr_6 VAV Box Component": {
            "air_inlet_node_name": "Banquet_Flr_6 VAV Box Inlet Node",
            "air_outlet_node_name": "Banquet_Flr_6 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Banquet_Flr_6 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Banquet_Flr_6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Basement VAV Box Component": {
            "air_inlet_node_name": "Basement VAV Box Inlet Node",
            "air_outlet_node_name": "Basement VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Basement VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Basement VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Cafe_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Cafe_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "Cafe_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Cafe_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Cafe_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "Corridor_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Flr_6 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Flr_6 VAV Box Inlet Node",
            "air_outlet_node_name": "Corridor_Flr_6 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Flr_6 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Flr_6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Dining_Flr_6 VAV Box Component": {
            "air_inlet_node_name": "Dining_Flr_6 VAV Box Inlet Node",
            "air_outlet_node_name": "Dining_Flr_6 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Dining_Flr_6 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Dining_Flr_6 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Laundry_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Laundry_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "Laundry_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Laundry_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Laundry_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Lobby_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Lobby_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "Lobby_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Lobby_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Lobby_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Mech_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Mech_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "Mech_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Mech_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Mech_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Retail_1_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Retail_1_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "Retail_1_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Retail_1_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Retail_1_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Retail_2_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Retail_2_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "Retail_2_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Retail_2_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Retail_2_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Storage_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Storage_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "Storage_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.535,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Storage_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Storage_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:NightCycle": {
        "FLR_3_DOAS Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "PSZ_Kitchen Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV WITH REHEAT Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "FLR_3_DOAS Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "FLR_3_DOAS Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "PSZ_Kitchen Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "PSZ_Kitchen Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV WITH REHEAT Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV WITH REHEAT Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "HeatSys1 Boiler1": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "Boiler1 Inlet Node",
            "boiler_water_outlet_node_name": "Boiler1 Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": 252678.264599977,
            "nominal_thermal_efficiency": 0.8,
            "normalized_boiler_efficiency_curve_name": "HeatSys1 Boiler1 Efficiency Curve",
            "on_cycle_parasitic_electric_load": 0.0,
            "optimum_part_load_ratio": 1.0,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 95.0
        },
        "HeatSys1 Boiler2": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "Boiler2 Inlet Node",
            "boiler_water_outlet_node_name": "Boiler2 Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": 252678.264599977,
            "nominal_thermal_efficiency": 0.8,
            "normalized_boiler_efficiency_curve_name": "HeatSys1 Boiler2 Efficiency Curve",
            "on_cycle_parasitic_electric_load": 0.0,
            "optimum_part_load_ratio": 1.0,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 95.0
        }
    },
    "Branch": {
        "CoolSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Inlet Node",
                    "component_name": "CoolSys1 Pump Secondary",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump Secondary-CoolSys1 Demand Mixer"
                }
            ]
        },
        "CoolSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
                    "component_name": "CoolSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 FLR_3_DOAS Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_3_DOAS CCoil Water Inlet",
                    "component_name": "FLR_3_DOAS Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "FLR_3_DOAS CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 Room_1_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_3 fan coil CCoil Water Inlet",
                    "component_name": "Room_1_Flr_3 fan coil Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_1_Flr_3 fan coil CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 Room_1_Flr_6 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_6 fan coil CCoil Water Inlet",
                    "component_name": "Room_1_Flr_6 fan coil Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_1_Flr_6 fan coil CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 Room_2_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_3 fan coil CCoil Water Inlet",
                    "component_name": "Room_2_Flr_3 fan coil Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_2_Flr_3 fan coil CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 Room_2_Flr_6 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_6 fan coil CCoil Water Inlet",
                    "component_name": "Room_2_Flr_6 fan coil Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_2_Flr_6 fan coil CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 Room_3_Mult9_Flr_6 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult9_Flr_6 fan coil CCoil Water Inlet",
                    "component_name": "Room_3_Mult9_Flr_6 fan coil Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_3_Mult9_Flr_6 fan coil CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 Room_3_Mult19_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult19_Flr_3 fan coil CCoil Water Inlet",
                    "component_name": "Room_3_Mult19_Flr_3 fan coil Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_3_Mult19_Flr_3 fan coil CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 Room_4_Mult19_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_4_Mult19_Flr_3 fan coil CCoil Water Inlet",
                    "component_name": "Room_4_Mult19_Flr_3 fan coil Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_4_Mult19_Flr_3 fan coil CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 Room_5_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_5_Flr_3 fan coil CCoil Water Inlet",
                    "component_name": "Room_5_Flr_3 fan coil Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_5_Flr_3 fan coil CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 Room_6_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_6_Flr_3 fan coil CCoil Water Inlet",
                    "component_name": "Room_6_Flr_3 fan coil Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Room_6_Flr_3 fan coil CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller1Node",
                    "component_name": "CoolSys1 Chiller1",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 1"
                }
            ]
        },
        "CoolSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "CoolSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Inlet Node",
                    "component_name": "CoolSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector"
                }
            ]
        },
        "CoolSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
                    "component_name": "CoolSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Outlet Node"
                }
            ]
        },
        "CoolSys1 VAV WITH REHEAT Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV WITH REHEAT CCoil Water Inlet",
                    "component_name": "VAV WITH REHEAT Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT CCoil Water Outlet"
                }
            ]
        },
        "FLR_3_DOAS Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_3_DOAS Supply Equipment Inlet Node",
                    "component_name": "FLR_3_DOAS_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode"
                },
                {
                    "component_inlet_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
                    "component_name": "FLR_3_DOAS Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode"
                },
                {
                    "component_inlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode",
                    "component_name": "FLR_3_DOAS Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS FanNode"
                },
                {
                    "component_inlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS FanNode",
                    "component_name": "FLR_3_DOAS Fan",
                    "component_object_type": "FAN:ConstantVolume",
                    "component_outlet_node_name": "FLR_3_DOAS Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Banquet_Flr_6 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Banquet_Flr_6 HCoil Water Inlet",
                    "component_name": "Banquet_Flr_6 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Banquet_Flr_6 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Basement Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Basement HCoil Water Inlet",
                    "component_name": "Basement VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Basement HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Cafe_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Cafe_Flr_1 HCoil Water Inlet",
                    "component_name": "Cafe_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Cafe_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Corridor_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Flr_3 HCoil Water Inlet",
                    "component_name": "Corridor_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Corridor_Flr_6 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Flr_6 HCoil Water Inlet",
                    "component_name": "Corridor_Flr_6 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Flr_6 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "HeatSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
                    "component_name": "HeatSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
                }
            ]
        },
        "HeatSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
                    "component_name": "HeatSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Dining_Flr_6 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Dining_Flr_6 HCoil Water Inlet",
                    "component_name": "Dining_Flr_6 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Dining_Flr_6 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 FLR_3_DOAS Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "FLR_3_DOAS HCoil Water Inlet",
                    "component_name": "FLR_3_DOAS Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "FLR_3_DOAS HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Laundry_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Laundry_Flr_1 HCoil Water Inlet",
                    "component_name": "Laundry_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Laundry_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Lobby_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Lobby_Flr_1 HCoil Water Inlet",
                    "component_name": "Lobby_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Lobby_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Mech_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Mech_Flr_1 HCoil Water Inlet",
                    "component_name": "Mech_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Mech_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Retail_1_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Retail_1_Flr_1 HCoil Water Inlet",
                    "component_name": "Retail_1_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Retail_1_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Retail_2_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Retail_2_Flr_1 HCoil Water Inlet",
                    "component_name": "Retail_2_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Retail_2_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Room_1_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_3 fan coil HCoil Water Inlet",
                    "component_name": "Room_1_Flr_3 fan coil Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_1_Flr_3 fan coil HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Room_1_Flr_6 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_6 fan coil HCoil Water Inlet",
                    "component_name": "Room_1_Flr_6 fan coil Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_1_Flr_6 fan coil HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Room_2_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_3 fan coil HCoil Water Inlet",
                    "component_name": "Room_2_Flr_3 fan coil Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_2_Flr_3 fan coil HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Room_2_Flr_6 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_6 fan coil HCoil Water Inlet",
                    "component_name": "Room_2_Flr_6 fan coil Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_2_Flr_6 fan coil HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Room_3_Mult9_Flr_6 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult9_Flr_6 fan coil HCoil Water Inlet",
                    "component_name": "Room_3_Mult9_Flr_6 fan coil Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_3_Mult9_Flr_6 fan coil HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Room_3_Mult19_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult19_Flr_3 fan coil HCoil Water Inlet",
                    "component_name": "Room_3_Mult19_Flr_3 fan coil Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_3_Mult19_Flr_3 fan coil HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Room_4_Mult19_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_4_Mult19_Flr_3 fan coil HCoil Water Inlet",
                    "component_name": "Room_4_Mult19_Flr_3 fan coil Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_4_Mult19_Flr_3 fan coil HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Room_5_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_5_Flr_3 fan coil HCoil Water Inlet",
                    "component_name": "Room_5_Flr_3 fan coil Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_5_Flr_3 fan coil HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Room_6_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Room_6_Flr_3 fan coil HCoil Water Inlet",
                    "component_name": "Room_6_Flr_3 fan coil Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Room_6_Flr_3 fan coil HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Storage_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Storage_Flr_1 HCoil Water Inlet",
                    "component_name": "Storage_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Storage_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler1 Inlet Node",
                    "component_name": "HeatSys1 Boiler1",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Boiler1 Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Boiler2 Inlet Node",
                    "component_name": "HeatSys1 Boiler2",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Boiler2 Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
                    "component_name": "HeatSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
                }
            ]
        },
        "HeatSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
                    "component_name": "HeatSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
                }
            ]
        },
        "HeatSys1 VAV WITH REHEAT Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV WITH REHEAT HCoil Water Inlet",
                    "component_name": "VAV WITH REHEAT Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT HCoil Water Outlet"
                }
            ]
        },
        "PSZ_Kitchen Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PSZ_Kitchen Supply Equipment Inlet Node",
                    "component_name": "PSZ_Kitchen_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "PSZ_Kitchen Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "PSZ_Kitchen Mixed Air Outlet",
                    "component_name": "PSZ_Kitchen_Unitary_Package_DX",
                    "component_object_type": "AirLoopHVAC:UnitarySystem",
                    "component_outlet_node_name": "PSZ_Kitchen Supply Equipment Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Kitchen_Flr_6 Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Kitchen_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Kitchen_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Kitchen_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Room_1_Flr_3 Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_1_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_1_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Room_1_Flr_6 Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Room_1_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Room_1_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_1_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Room_2_Flr_3 Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_2_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_2_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Room_2_Flr_6 Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Room_2_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Room_2_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_2_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node",
                    "component_name": "Room_3_Mult9_Flr_6 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_3_Mult19_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_4_Mult19_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Room_5_Flr_3 Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Room_5_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_5_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_5_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Room_6_Flr_3 Water Equipment": {
            "components": [
                {
                    "component_inlet_node_name": "Room_6_Flr_3 Water Equipment Water Inlet Node",
                    "component_name": "Room_6_Flr_3 Water Equipment",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Room_6_Flr_3 Water Equipment Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        },
        "VAV WITH REHEAT Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node",
                    "component_name": "VAV WITH REHEAT_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
                    "component_name": "VAV WITH REHEAT Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
                    "component_name": "VAV WITH REHEAT Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
                },
                {
                    "component_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
                    "component_name": "VAV WITH REHEAT Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "CoolSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Room_1_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 Room_2_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 Room_3_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 Room_4_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 Room_5_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 Room_6_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 Room_1_Flr_6 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 Room_2_Flr_6 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 Room_3_Mult9_Flr_6 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 FLR_3_DOAS Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 VAV WITH REHEAT Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Outlet Branch"
                }
            ]
        },
        "CoolSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Outlet Branch"
                }
            ]
        },
        "FLR_3_DOAS Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "FLR_3_DOAS Air Loop Main Branch"
                }
            ]
        },
        "HeatSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Room_1_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Room_2_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Room_3_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Room_4_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Room_5_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Room_6_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Room_1_Flr_6 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Room_2_Flr_6 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Room_3_Mult9_Flr_6 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Basement Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Retail_1_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Retail_2_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Mech_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Storage_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Laundry_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Cafe_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Lobby_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Corridor_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Corridor_Flr_6 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Banquet_Flr_6 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Dining_Flr_6 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 FLR_3_DOAS Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 VAV WITH REHEAT Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Outlet Branch"
                }
            ]
        },
        "HeatSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch 1"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch 2"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Outlet Branch"
                }
            ]
        },
        "PSZ_Kitchen Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "PSZ_Kitchen Air Loop Main Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWH Demand Load Branch Room_1_Flr_3 Water Equipment"
                },
                {
                    "branch_name": "SWH Demand Load Branch Room_2_Flr_3 Water Equipment"
                },
                {
                    "branch_name": "SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment"
                },
                {
                    "branch_name": "SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment"
                },
                {
                    "branch_name": "SWH Demand Load Branch Room_5_Flr_3 Water Equipment"
                },
                {
                    "branch_name": "SWH Demand Load Branch Room_6_Flr_3 Water Equipment"
                },
                {
                    "branch_name": "SWH Demand Load Branch Room_1_Flr_6 Water Equipment"
                },
                {
                    "branch_name": "SWH Demand Load Branch Room_2_Flr_6 Water Equipment"
                },
                {
                    "branch_name": "SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment"
                },
                {
                    "branch_name": "SWH Demand Load Branch Kitchen_Flr_6 Water Equipment"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        },
        "VAV WITH REHEAT Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV WITH REHEAT Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "HotelLarge": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Banquet_Flr_6_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_North": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Banquet_Flr_6"
        },
        "Basement_Ceiling_1": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_1_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_2": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_3": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_4": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_5": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_6": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_7": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Ceiling_8": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Floor": {
            "construction_name": "basement_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_East": {
            "construction_name": "Basement_Wall_East_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_North": {
            "construction_name": "Basement_Wall_North_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_South": {
            "construction_name": "Basement_Wall_South_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_West": {
            "construction_name": "Basement_Wall_West_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Cafe_Flr_1_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_6",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_1_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_2_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_East": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_South": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Cafe_Flr_1"
        },
        "Corridor_Flr_3_Ceiling_1": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Ceiling_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Ceiling_2": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Ceiling_2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Ceiling_3": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Ceiling_3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Floor_1": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Floor_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Floor_2": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Floor_2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Floor_3": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Floor_3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_North": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_South": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_North": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_South": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 79.858,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 76.2,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_3_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_4_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_3_Wall_4_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_6_Ceiling_1": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Ceiling_2": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 12,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_North": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_1_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_North": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_South": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 64.922,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_3_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_3_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_3_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Banquet_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 42.367,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Corridor_Flr_6_Wall_4_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_4_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_6"
        },
        "Dining_Flr_6_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_North": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 47.549,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_6"
        },
        "Kitchen_Flr_6_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_1_South": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_6_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_2_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_6_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_East": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Wall_North": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 79.553,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_6"
        },
        "Laundry_Flr_1_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_East": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_North": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Laundry_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Laundry_Flr_1"
        },
        "Lobby_Flr_1_Ceiling_1": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Ceiling_1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Ceiling_2": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Floor_1": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_7",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Floor_2": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_8",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_North": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_South": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_1_West": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_North": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_1_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Laundry_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafe_Flr_1_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_3_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_4_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_Wall_4_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Flr_1"
        },
        "Mech_Flr_1_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_3",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_North": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Mech_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.95,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_Flr_1"
        },
        "Retail_1_Flr_1_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_1",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_South": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_1_Flr_1_Wall_West": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_1_Flr_1"
        },
        "Retail_2_Flr_1_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_2_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_2",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Retail_1_Flr_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 11.582,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Retail_2_Flr_1"
        },
        "Retail_2_Flr_1_Wall_West": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Retail_2_Flr_1"
        },
        "Room_1_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_South": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_3_Wall_West": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6_Ceiling": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_6_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_South": {
            "construction_name": "res_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_1_Flr_6_Wall_West": {
            "construction_name": "res_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_4_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_North": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_3_Wall_West": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6_Ceiling": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_2_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_North": {
            "construction_name": "res_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_1_Flr_6_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_2_Flr_6_Wall_West": {
            "construction_name": "res_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Ceiling": {
            "construction_name": "res_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_South": {
            "construction_name": "res_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 11.278,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult9_Flr_6_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 19.2
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 9.449,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 16.152
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 19.2
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_South": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_3_Mult19_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_3_Mult19_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 6.706,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_North": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 14.021,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_4_Mult19_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 10.363,
                    "vertex_y_coordinate": 16.154,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_East": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_South": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_5_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 5.791,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_6_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_East": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_North": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Room_5_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 86.563,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Room_6_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_3_Wall_4_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 10.056
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 7.008
                },
                {
                    "vertex_x_coordinate": 81.991,
                    "vertex_y_coordinate": 14.326,
                    "vertex_z_coordinate": 10.056
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Room_6_Flr_3"
        },
        "Storage_Flr_1_Ceiling": {
            "construction_name": "nonres_floor_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Storage_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Floor": {
            "construction_name": "nonres_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling_4",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_4_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_North": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Flr_1_Wall_4_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 78.943,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        },
        "Storage_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 3.9624
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 69.799,
                    "vertex_y_coordinate": 12.497,
                    "vertex_z_coordinate": 3.9624
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Storage_Flr_1"
        }
    },
    "Chiller:Electric:EIR": {
        "CoolSys1 Chiller1": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller1Node",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 1",
            "chiller_flow_mode": "LeavingSetpointModulated",
            "condenser_inlet_node_name": "CoolSys1 Chillercondenser OA inlet",
            "condenser_outlet_node_name": "CoolSys1 Chillercondenser outlet",
            "condenser_type": "AirCooled",
            "cooling_capacity_function_of_temperature_curve_name": "ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_cap-f-t",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-plr",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-t",
            "leaving_chilled_water_lower_temperature_limit": 5.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.25,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 0.8,
            "reference_capacity": 908917.19,
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 2.96,
            "reference_entering_condenser_fluid_temperature": 35.0,
            "reference_leaving_chilled_water_temperature": 6.67
        }
    },
    "Coil:Cooling:DX:MultiSpeed": {
        "PSZ_Kitchen Cooling Coil": {
            "2017_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 0,
            "2017_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 0,
            "air_inlet_node_name": "PSZ_Kitchen Supply Fan Outlet",
            "air_outlet_node_name": "PSZ_Kitchen Cooling Coil Outlet",
            "apply_latent_degradation_to_speeds_greater_than_1": "No",
            "apply_part_load_fraction_to_speeds_greater_than_1": "No",
            "availability_schedule_name": "Always_On",
            "basin_heater_setpoint_temperature": 2,
            "condenser_type": "AirCooled",
            "fuel_type": "Electricity",
            "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
            "number_of_speeds": 2,
            "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "AC_Perf_901_2004_65_to_135_10.3EER_eir-f-ff",
            "speed_1_energy_input_ratio_function_of_temperature_curve_name": "AC_Perf_901_2004_65_to_135_10.3EER_eir-f-t",
            "speed_1_evaporative_condenser_effectiveness": 0.9,
            "speed_1_gross_rated_cooling_cop": 3.80873664,
            "speed_1_gross_rated_sensible_heat_ratio": 0.73185,
            "speed_1_gross_rated_total_cooling_capacity": 26439.765,
            "speed_1_part_load_fraction_correlation_curve_name": "AC_Perf_901_2004_65_to_135_10.3EER_plf-f-plr",
            "speed_1_rated_air_flow_rate": 1.56310666666667,
            "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "AC_Perf_901_2004_65_to_135_10.3EER_cap-f-ff",
            "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "AC_Perf_901_2004_65_to_135_10.3EER_cap-f-t",
            "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "AC_Perf_901_2004_65_to_135_10.3EER_eir-f-ff",
            "speed_2_energy_input_ratio_function_of_temperature_curve_name": "AC_Perf_901_2004_65_to_135_10.3EER_eir-f-t",
            "speed_2_evaporative_condenser_effectiveness": 0.9,
            "speed_2_gross_rated_cooling_cop": 3.80873664,
            "speed_2_gross_rated_sensible_heat_ratio": 0.73185,
            "speed_2_gross_rated_total_cooling_capacity": 52879.53,
            "speed_2_part_load_fraction_correlation_curve_name": "AC_Perf_901_2004_65_to_135_10.3EER_plf-f-plr",
            "speed_2_rated_air_flow_rate": 2.34466,
            "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
            "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "AC_Perf_901_2004_65_to_135_10.3EER_cap-f-ff",
            "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "AC_Perf_901_2004_65_to_135_10.3EER_cap-f-t"
        }
    },
    "Coil:Cooling:Water": {
        "FLR_3_DOAS Cooling Coil": {
            "air_inlet_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
            "air_outlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "FLR_3_DOAS CCoil Water Inlet",
            "water_outlet_node_name": "FLR_3_DOAS CCoil Water Outlet"
        },
        "Room_1_Flr_3 fan coil Cooling Coil": {
            "air_inlet_node_name": "Room_1_Flr_3 fan coil Supply Fan Outlet",
            "air_outlet_node_name": "Room_1_Flr_3 fan coil Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_1_Flr_3 fan coil CCoil Water Inlet",
            "water_outlet_node_name": "Room_1_Flr_3 fan coil CCoil Water Outlet"
        },
        "Room_1_Flr_6 fan coil Cooling Coil": {
            "air_inlet_node_name": "Room_1_Flr_6 fan coil Supply Fan Outlet",
            "air_outlet_node_name": "Room_1_Flr_6 fan coil Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_1_Flr_6 fan coil CCoil Water Inlet",
            "water_outlet_node_name": "Room_1_Flr_6 fan coil CCoil Water Outlet"
        },
        "Room_2_Flr_3 fan coil Cooling Coil": {
            "air_inlet_node_name": "Room_2_Flr_3 fan coil Supply Fan Outlet",
            "air_outlet_node_name": "Room_2_Flr_3 fan coil Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_2_Flr_3 fan coil CCoil Water Inlet",
            "water_outlet_node_name": "Room_2_Flr_3 fan coil CCoil Water Outlet"
        },
        "Room_2_Flr_6 fan coil Cooling Coil": {
            "air_inlet_node_name": "Room_2_Flr_6 fan coil Supply Fan Outlet",
            "air_outlet_node_name": "Room_2_Flr_6 fan coil Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_2_Flr_6 fan coil CCoil Water Inlet",
            "water_outlet_node_name": "Room_2_Flr_6 fan coil CCoil Water Outlet"
        },
        "Room_3_Mult9_Flr_6 fan coil Cooling Coil": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 fan coil Supply Fan Outlet",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 fan coil Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_3_Mult9_Flr_6 fan coil CCoil Water Inlet",
            "water_outlet_node_name": "Room_3_Mult9_Flr_6 fan coil CCoil Water Outlet"
        },
        "Room_3_Mult19_Flr_3 fan coil Cooling Coil": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 fan coil Supply Fan Outlet",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 fan coil Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_3_Mult19_Flr_3 fan coil CCoil Water Inlet",
            "water_outlet_node_name": "Room_3_Mult19_Flr_3 fan coil CCoil Water Outlet"
        },
        "Room_4_Mult19_Flr_3 fan coil Cooling Coil": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 fan coil Supply Fan Outlet",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 fan coil Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_4_Mult19_Flr_3 fan coil CCoil Water Inlet",
            "water_outlet_node_name": "Room_4_Mult19_Flr_3 fan coil CCoil Water Outlet"
        },
        "Room_5_Flr_3 fan coil Cooling Coil": {
            "air_inlet_node_name": "Room_5_Flr_3 fan coil Supply Fan Outlet",
            "air_outlet_node_name": "Room_5_Flr_3 fan coil Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_5_Flr_3 fan coil CCoil Water Inlet",
            "water_outlet_node_name": "Room_5_Flr_3 fan coil CCoil Water Outlet"
        },
        "Room_6_Flr_3 fan coil Cooling Coil": {
            "air_inlet_node_name": "Room_6_Flr_3 fan coil Supply Fan Outlet",
            "air_outlet_node_name": "Room_6_Flr_3 fan coil Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Room_6_Flr_3 fan coil CCoil Water Inlet",
            "water_outlet_node_name": "Room_6_Flr_3 fan coil CCoil Water Outlet"
        },
        "VAV WITH REHEAT Cooling Coil": {
            "air_inlet_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "air_outlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV WITH REHEAT CCoil Water Inlet",
            "water_outlet_node_name": "VAV WITH REHEAT CCoil Water Outlet"
        }
    },
    "Coil:Heating:Fuel": {
        "PSZ_Kitchen Heating Coil": {
            "air_inlet_node_name": "PSZ_Kitchen Cooling Coil Outlet",
            "air_outlet_node_name": "PSZ_Kitchen Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "burner_efficiency": 0.8,
            "fuel_type": "NaturalGas",
            "nominal_capacity": "Autosize",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0.0
        }
    },
    "Coil:Heating:Water": {
        "Banquet_Flr_6 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Banquet_Flr_6 VAV Box Damper Node",
            "air_outlet_node_name": "Banquet_Flr_6 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Banquet_Flr_6 HCoil Water Inlet",
            "water_outlet_node_name": "Banquet_Flr_6 HCoil Water Outlet"
        },
        "Basement VAV Box Reheat Coil": {
            "air_inlet_node_name": "Basement VAV Box Damper Node",
            "air_outlet_node_name": "Basement VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Basement HCoil Water Inlet",
            "water_outlet_node_name": "Basement HCoil Water Outlet"
        },
        "Cafe_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Cafe_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Cafe_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Cafe_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "Cafe_Flr_1 HCoil Water Outlet"
        },
        "Corridor_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "Corridor_Flr_3 HCoil Water Outlet"
        },
        "Corridor_Flr_6 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_6 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_6 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_6 HCoil Water Inlet",
            "water_outlet_node_name": "Corridor_Flr_6 HCoil Water Outlet"
        },
        "Dining_Flr_6 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Dining_Flr_6 VAV Box Damper Node",
            "air_outlet_node_name": "Dining_Flr_6 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Dining_Flr_6 HCoil Water Inlet",
            "water_outlet_node_name": "Dining_Flr_6 HCoil Water Outlet"
        },
        "FLR_3_DOAS Heating Coil": {
            "air_inlet_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode",
            "air_outlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS FanNode",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 2.8,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 12.8,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "FLR_3_DOAS HCoil Water Inlet",
            "water_outlet_node_name": "FLR_3_DOAS HCoil Water Outlet"
        },
        "Laundry_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Laundry_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Laundry_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Laundry_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "Laundry_Flr_1 HCoil Water Outlet"
        },
        "Lobby_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Lobby_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Lobby_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Lobby_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "Lobby_Flr_1 HCoil Water Outlet"
        },
        "Mech_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Mech_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Mech_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Mech_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "Mech_Flr_1 HCoil Water Outlet"
        },
        "Retail_1_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Retail_1_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Retail_1_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Retail_1_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "Retail_1_Flr_1 HCoil Water Outlet"
        },
        "Retail_2_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Retail_2_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Retail_2_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Retail_2_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "Retail_2_Flr_1 HCoil Water Outlet"
        },
        "Room_1_Flr_3 fan coil Heating Coil": {
            "air_inlet_node_name": "Room_1_Flr_3 fan coil Cooling Coil Outlet",
            "air_outlet_node_name": "Room_1_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_1_Flr_3 fan coil HCoil Water Inlet",
            "water_outlet_node_name": "Room_1_Flr_3 fan coil HCoil Water Outlet"
        },
        "Room_1_Flr_6 fan coil Heating Coil": {
            "air_inlet_node_name": "Room_1_Flr_6 fan coil Cooling Coil Outlet",
            "air_outlet_node_name": "Room_1_Flr_6 fan coil Supply Inlet",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_1_Flr_6 fan coil HCoil Water Inlet",
            "water_outlet_node_name": "Room_1_Flr_6 fan coil HCoil Water Outlet"
        },
        "Room_2_Flr_3 fan coil Heating Coil": {
            "air_inlet_node_name": "Room_2_Flr_3 fan coil Cooling Coil Outlet",
            "air_outlet_node_name": "Room_2_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_2_Flr_3 fan coil HCoil Water Inlet",
            "water_outlet_node_name": "Room_2_Flr_3 fan coil HCoil Water Outlet"
        },
        "Room_2_Flr_6 fan coil Heating Coil": {
            "air_inlet_node_name": "Room_2_Flr_6 fan coil Cooling Coil Outlet",
            "air_outlet_node_name": "Room_2_Flr_6 fan coil Supply Inlet",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_2_Flr_6 fan coil HCoil Water Inlet",
            "water_outlet_node_name": "Room_2_Flr_6 fan coil HCoil Water Outlet"
        },
        "Room_3_Mult9_Flr_6 fan coil Heating Coil": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 fan coil Cooling Coil Outlet",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 fan coil Supply Inlet",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_3_Mult9_Flr_6 fan coil HCoil Water Inlet",
            "water_outlet_node_name": "Room_3_Mult9_Flr_6 fan coil HCoil Water Outlet"
        },
        "Room_3_Mult19_Flr_3 fan coil Heating Coil": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 fan coil Cooling Coil Outlet",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_3_Mult19_Flr_3 fan coil HCoil Water Inlet",
            "water_outlet_node_name": "Room_3_Mult19_Flr_3 fan coil HCoil Water Outlet"
        },
        "Room_4_Mult19_Flr_3 fan coil Heating Coil": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 fan coil Cooling Coil Outlet",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_4_Mult19_Flr_3 fan coil HCoil Water Inlet",
            "water_outlet_node_name": "Room_4_Mult19_Flr_3 fan coil HCoil Water Outlet"
        },
        "Room_5_Flr_3 fan coil Heating Coil": {
            "air_inlet_node_name": "Room_5_Flr_3 fan coil Cooling Coil Outlet",
            "air_outlet_node_name": "Room_5_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_5_Flr_3 fan coil HCoil Water Inlet",
            "water_outlet_node_name": "Room_5_Flr_3 fan coil HCoil Water Outlet"
        },
        "Room_6_Flr_3 fan coil Heating Coil": {
            "air_inlet_node_name": "Room_6_Flr_3 fan coil Cooling Coil Outlet",
            "air_outlet_node_name": "Room_6_Flr_3 fan coil Supply Inlet",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Room_6_Flr_3 fan coil HCoil Water Inlet",
            "water_outlet_node_name": "Room_6_Flr_3 fan coil HCoil Water Outlet"
        },
        "Storage_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Storage_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Storage_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Storage_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "Storage_Flr_1 HCoil Water Outlet"
        },
        "VAV WITH REHEAT Heating Coil": {
            "air_inlet_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode",
            "air_outlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 2.8,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 12.8,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV WITH REHEAT HCoil Water Inlet",
            "water_outlet_node_name": "VAV WITH REHEAT HCoil Water Outlet"
        }
    },
    "Connector:Mixer": {
        "CoolSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 FLR_3_DOAS Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 VAV WITH REHEAT Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Room_1_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Room_2_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Room_3_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Room_4_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Room_5_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Room_6_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Room_1_Flr_6 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Room_2_Flr_6 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Room_3_Mult9_Flr_6 Demand Load Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Outlet Branch"
        },
        "CoolSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Outlet Branch"
        },
        "HeatSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Room_1_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Room_2_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Room_3_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Room_4_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Room_5_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Room_6_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Room_1_Flr_6 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Room_2_Flr_6 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Room_3_Mult9_Flr_6 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Basement Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Retail_1_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Retail_2_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Mech_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Storage_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Laundry_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Cafe_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Lobby_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Corridor_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Corridor_Flr_6 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Banquet_Flr_6 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Dining_Flr_6 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 FLR_3_DOAS Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 VAV WITH REHEAT Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch 1"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch 2"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWH Demand Load Branch Room_1_Flr_3 Water Equipment"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Room_2_Flr_3 Water Equipment"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Room_5_Flr_3 Water Equipment"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Room_6_Flr_3 Water Equipment"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Room_1_Flr_6 Water Equipment"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Room_2_Flr_6 Water Equipment"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Kitchen_Flr_6 Water Equipment"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CoolSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 FLR_3_DOAS Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 VAV WITH REHEAT Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Room_1_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Room_2_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Room_3_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Room_4_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Room_5_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Room_6_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Room_1_Flr_6 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Room_2_Flr_6 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Room_3_Mult9_Flr_6 Demand Load Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Room_1_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Room_2_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Room_3_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Room_4_Mult19_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Room_5_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Room_6_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Room_1_Flr_6 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Room_2_Flr_6 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Room_3_Mult9_Flr_6 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Basement Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Retail_1_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Retail_2_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Mech_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Storage_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Laundry_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Cafe_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Lobby_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Corridor_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Corridor_Flr_6 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Banquet_Flr_6 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Dining_Flr_6 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 FLR_3_DOAS Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 VAV WITH REHEAT Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch 1"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch 2"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWH Demand Load Branch Room_1_Flr_3 Water Equipment"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Room_2_Flr_3 Water Equipment"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Room_3_Mult19_Flr_3 Water Equipment"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Room_4_Mult19_Flr_3 Water Equipment"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Room_5_Flr_3 Water Equipment"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Room_6_Flr_3 Water Equipment"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Room_1_Flr_6 Water Equipment"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Room_2_Flr_6 Water Equipment"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Room_3_Mult9_Flr_6 Water Equipment"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Kitchen_Flr_6 Water Equipment"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CoolSys1 Demand Connectors": {
            "connector_1_name": "CoolSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Connectors": {
            "connector_1_name": "CoolSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "NonresWindow_U_0.418_SHGC_0.4": {
            "outside_layer": "Glazing Layer"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "Overhead Door_con": {
            "outside_layer": "Overhead Door_con Panel"
        },
        "ResWindow_U_0.418_SHGC_0.4": {
            "outside_layer": "Residential Window Glazing Layer"
        },
        "Swinging Door_con": {
            "outside_layer": "Opaque Door panel_con"
        },
        "basement_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall_grd": {
            "layer_2": "Nonres_Exterior_Wall_Insulation_grd",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "nonres_ext_wall_mid": {
            "layer_2": "Nonres_Exterior_Wall_Insulation_mid",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "nonres_ext_wall_top": {
            "layer_2": "Nonres_Exterior_Wall_Insulation_top",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Nonres_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "res_ext_wall_grd": {
            "layer_2": "Res_Exterior_Wall_Insulation_grd",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "res_ext_wall_mid": {
            "layer_2": "Res_Exterior_Wall_Insulation_mid",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "res_ext_wall_top": {
            "layer_2": "Res_Exterior_Wall_Insulation_top",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Res_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "semiheated_ext_wall_grd": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation_grd",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "semiheated_ext_wall_mid": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation_mid",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "semiheated_ext_wall_top": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation_top",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Semiheated_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        }
    },
    "Construction:CfactorUndergroundWall": {
        "Basement_Wall_East_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        },
        "Basement_Wall_North_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        },
        "Basement_Wall_South_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        },
        "Basement_Wall_West_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        }
    },
    "Controller:MechanicalVentilation": {
        "VAV WITH REHEAT_DCV": {
            "availability_schedule_name": "ALWAYS_ON",
            "demand_controlled_ventilation": "Yes",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Basement",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Basement"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Retail_1_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Retail_1_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Retail_2_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Retail_2_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Mech_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Mech_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Storage_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Storage_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Laundry_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Laundry_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Cafe_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Cafe_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Lobby_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Lobby_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Corridor_Flr_3"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_6",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Corridor_Flr_6"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Banquet_Flr_6",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Banquet_Flr_6"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Dining_Flr_6",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Dining_Flr_6"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "FLR_3_DOAS_OA_Controller": {
            "actuator_node_name": "FLR_3_DOAS_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "FLR_3_DOAS_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
            "relief_air_outlet_node_name": "FLR_3_DOAS_OARelief Node",
            "return_air_node_name": "FLR_3_DOAS Supply Equipment Inlet Node"
        },
        "PSZ_Kitchen_OA_Controller": {
            "actuator_node_name": "PSZ_Kitchen OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "PSZ_Kitchen Mixed Air Outlet",
            "relief_air_outlet_node_name": "PSZ_Kitchen OARelief Node",
            "return_air_node_name": "PSZ_Kitchen Supply Equipment Inlet Node"
        },
        "VAV WITH REHEAT_OA_Controller": {
            "actuator_node_name": "VAV WITH REHEAT_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "economizer_maximum_limit_enthalpy": 64000,
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "VAV WITH REHEAT_DCV",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
            "mixed_air_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "relief_air_outlet_node_name": "VAV WITH REHEAT_OARelief Node",
            "return_air_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "FLR_3_DOAS_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "FLR_3_DOAS CCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode"
        },
        "FLR_3_DOAS_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "FLR_3_DOAS HCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS FanNode"
        },
        "VAV WITH REHEAT_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV WITH REHEAT CCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode"
        },
        "VAV WITH REHEAT_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV WITH REHEAT HCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Bicubic": {
        "ChillerCentEIRPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "CondensingBoiler_Perf_One_Boiler": {
            "coefficient1_constant": 0.946581,
            "coefficient2_x": 0.022541,
            "coefficient3_x_2": -3.1e-15,
            "coefficient4_y": 0.00904,
            "coefficient5_y_2": -0.00029,
            "coefficient6_x_y": -0.00176,
            "coefficient7_x_3": -0.03203,
            "coefficient8_y_3": 2.15e-06,
            "coefficient9_x_2_y": 0.000827,
            "coefficient10_x_y_2": 1.40464e-05,
            "input_unit_type_for_x": "Dimensionless",
            "input_unit_type_for_y": "Dimensionless",
            "maximum_value_of_x": 1,
            "maximum_value_of_y": 71,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 21.1,
            "output_unit_type": "Dimensionless"
        },
        "WC_Cent_150TO300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_150TO300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_150TO300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_300TO600_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_300TO600_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT600_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT600_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        }
    },
    "Curve:Biquadratic": {
        "AC_2004_CAPFT": {
            "coefficient1_constant": 1.0433811,
            "coefficient2_x": 0.0407077,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2004_EIRFT": {
            "coefficient1_constant": 0.5961915,
            "coefficient2_x": -0.0099496,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2010_PA_CAPFT": {
            "coefficient1_constant": 1.0433825,
            "coefficient2_x": 0.0407073,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2010_PA_EIRFT": {
            "coefficient1_constant": 0.5961907,
            "coefficient2_x": -0.0099493,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_Perf_901_2004_65_to_135_10.3EER_cap-f-t": {
            "coefficient1_constant": 0.5090631073917251,
            "coefficient2_x": 0.023520170548059993,
            "coefficient3_x_2": 0.0001330773047732296,
            "coefficient4_y": 0.007944296971628633,
            "coefficient5_y_2": -0.00018916662261419032,
            "coefficient6_x_y": -9.262397381003021e-05,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2004_65_to_135_10.3EER_eir-f-t": {
            "coefficient1_constant": 1.0964237406295432,
            "coefficient2_x": -0.010412232005817998,
            "coefficient3_x_2": 0.00019843617569961338,
            "coefficient4_y": -0.01724029731224022,
            "coefficient5_y_2": 0.0008279558790681938,
            "coefficient6_x_y": -0.0005581105611423185,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2004_135_to_240_9.7EER_cap-f-t": {
            "coefficient1_constant": 0.5090631073917258,
            "coefficient2_x": 0.02352017054805995,
            "coefficient3_x_2": 0.0001330773047732319,
            "coefficient4_y": 0.00794429697162866,
            "coefficient5_y_2": -0.00018916662261419045,
            "coefficient6_x_y": -9.262397381003059e-05,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2004_135_to_240_9.7EER_eir-f-t": {
            "coefficient1_constant": 1.0964237406295418,
            "coefficient2_x": -0.010412232005817767,
            "coefficient3_x_2": 0.00019843617569961276,
            "coefficient4_y": -0.017240297312240232,
            "coefficient5_y_2": 0.0008279558790681937,
            "coefficient6_x_y": -0.0005581105611423194,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2004_240_to_760_9.5EER_9.7IEER_cap-f-t": {
            "coefficient1_constant": 0.49266863365219415,
            "coefficient2_x": 0.02504367855321493,
            "coefficient3_x_2": 9.408995428567835e-05,
            "coefficient4_y": 0.007928331807868297,
            "coefficient5_y_2": -0.0001986565936855302,
            "coefficient6_x_y": -7.250028234011792e-05,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2004_240_to_760_9.5EER_9.7IEER_eir-f-t": {
            "coefficient1_constant": 1.0844789428748987,
            "coefficient2_x": -0.010987054314895344,
            "coefficient3_x_2": 0.000446665241059368,
            "coefficient4_y": -0.007673381461228096,
            "coefficient5_y_2": 0.000610192027858991,
            "coefficient6_x_y": -0.0007516663423850507,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2004_gt760_9.2EER_9.4IEER_cap-f-t": {
            "coefficient1_constant": 0.5224971667830671,
            "coefficient2_x": 0.021919772542255453,
            "coefficient3_x_2": 0.00016265866959985027,
            "coefficient4_y": 0.007361931046680325,
            "coefficient5_y_2": -0.0001727192661554217,
            "coefficient6_x_y": -8.272724449963443e-05,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2004_gt760_9.2EER_9.4IEER_eir-f-t": {
            "coefficient1_constant": 1.1018520134051175,
            "coefficient2_x": -0.008816343140017023,
            "coefficient3_x_2": 0.00020416407515156952,
            "coefficient4_y": -0.009319998347202726,
            "coefficient5_y_2": 0.0005796501432938236,
            "coefficient6_x_y": -0.0005628389900773537,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2022_65_to_135_11.55EER_14.8IEER_cap-f-t": {
            "coefficient1_constant": 0.5100124790165095,
            "coefficient2_x": 0.023423262015990994,
            "coefficient3_x_2": 0.00013557090959855336,
            "coefficient4_y": 0.007949767717496028,
            "coefficient5_y_2": -0.00018937800087478297,
            "coefficient6_x_y": -9.25363614381648e-05,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2022_65_to_135_11.55EER_14.8IEER_eir-f-t": {
            "coefficient1_constant": 1.1319173232579252,
            "coefficient2_x": -0.018390504000862357,
            "coefficient3_x_2": 7.034195801793774e-05,
            "coefficient4_y": -0.018280249525771678,
            "coefficient5_y_2": 0.0008321265505354164,
            "coefficient6_x_y": -0.00026578296404801036,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2022_135_to_240_10.91EER_14.2IEER_cap-f-t": {
            "coefficient1_constant": 0.5100124790165086,
            "coefficient2_x": 0.02342326201599102,
            "coefficient3_x_2": 0.00013557090959854875,
            "coefficient4_y": 0.007949767717496063,
            "coefficient5_y_2": -0.00018937800087478308,
            "coefficient6_x_y": -9.253636143816515e-05,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2022_135_to_240_10.91EER_14.2IEER_eir-f-t": {
            "coefficient1_constant": 1.1355844390579262,
            "coefficient2_x": -0.024082562500862433,
            "coefficient3_x_2": 0.00026721685801794003,
            "coefficient4_y": -0.014384386425771702,
            "coefficient5_y_2": 0.0009103799505354168,
            "coefficient6_x_y": -0.0005485170640480102,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2022_240_to_760_10.36EER_13.2IEER_cap-f-t": {
            "coefficient1_constant": 0.4930006244460382,
            "coefficient2_x": 0.025007661292137228,
            "coefficient3_x_2": 9.512093454135001e-05,
            "coefficient4_y": 0.007930940988014994,
            "coefficient5_y_2": -0.0001986841482024799,
            "coefficient6_x_y": -7.261639603092771e-05,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2022_240_to_760_10.36EER_13.2IEER_eir-f-t": {
            "coefficient1_constant": 1.061723280658697,
            "coefficient2_x": -0.01506800728461469,
            "coefficient3_x_2": 0.00016289317095776273,
            "coefficient4_y": -0.01489435365544124,
            "coefficient5_y_2": 0.0008370961538647922,
            "coefficient6_x_y": -0.0005034766792113448,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2022_gt760_9.86EER_12.5IEER_cap-f-t": {
            "coefficient1_constant": 0.5224971667830658,
            "coefficient2_x": 0.02191977254225555,
            "coefficient3_x_2": 0.00016265866959985819,
            "coefficient4_y": 0.007361931046680342,
            "coefficient5_y_2": -0.0001727192661554223,
            "coefficient6_x_y": -8.272724449963484e-05,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "AC_Perf_901_2022_gt760_9.86EER_12.5IEER_eir-f-t": {
            "coefficient1_constant": 1.1500590576051173,
            "coefficient2_x": -0.02426210714001695,
            "coefficient3_x_2": 0.0003724991751515688,
            "coefficient4_y": -0.013742087447202763,
            "coefficient5_y_2": 0.000894901143293823,
            "coefficient6_x_y": -0.0006254359900773543,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 26,
            "maximum_value_of_y": 40.0,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 12.8,
            "minimum_value_of_y": 10.0
        },
        "ASHRAE901_901_2004_air_gt528kW_2.8COP_3.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0196494293720342,
            "coefficient2_x": 0.025449816798205464,
            "coefficient3_x_2": 0.0009549092900210824,
            "coefficient4_y": -0.0010530542043179734,
            "coefficient5_y_2": -0.00011788047416579164,
            "coefficient6_x_y": -0.00021640632676718806,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_air_gt528kW_2.8COP_3.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6366856577664533,
            "coefficient2_x": -0.002233580253618874,
            "coefficient3_x_2": 1.2252077810069286e-05,
            "coefficient4_y": 4.6405932812563534e-05,
            "coefficient5_y_2": 0.00038605065721249014,
            "coefficient6_x_y": -0.0004151825240040982,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_air_gte528kW_2.8COP_3.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0196494293720342,
            "coefficient2_x": 0.025449816798205464,
            "coefficient3_x_2": 0.0009549092900210824,
            "coefficient4_y": -0.0010530542043179734,
            "coefficient5_y_2": -0.00011788047416579164,
            "coefficient6_x_y": -0.00021640632676718806,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_air_gte528kW_2.8COP_3.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6366856577664533,
            "coefficient2_x": -0.002233580253618874,
            "coefficient3_x_2": 1.2252077810069286e-05,
            "coefficient4_y": 4.6405932812563534e-05,
            "coefficient5_y_2": 0.00038605065721249014,
            "coefficient6_x_y": -0.0004151825240040982,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_air_lt528kW_2.8COP_3.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0196494293720346,
            "coefficient2_x": 0.02544981679820571,
            "coefficient3_x_2": 0.0009549092900210616,
            "coefficient4_y": -0.0010530542043179839,
            "coefficient5_y_2": -0.00011788047416579126,
            "coefficient6_x_y": -0.00021640632676718844,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
