        "ASHRAE901_901_2004_air_lt528kW_2.8COP_3.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6366856577664529,
            "coefficient2_x": -0.0022335802536188713,
            "coefficient3_x_2": 1.225207781008255e-05,
            "coefficient4_y": 4.6405932812569606e-05,
            "coefficient5_y_2": 0.00038605065721248976,
            "coefficient6_x_y": -0.0004151825240040983,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_cent_gte528lt1055kW_5.55COP_5.9IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.1791771558105357,
            "coefficient2_x": 0.0038965491060229092,
            "coefficient3_x_2": -0.0004926680847747019,
            "coefficient4_y": -0.013054275759702775,
            "coefficient5_y_2": -0.00010853321745081846,
            "coefficient6_x_y": 0.0015039189842552233,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_cent_gte528lt1055kW_5.55COP_5.9IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5622732488589675,
            "coefficient2_x": -0.006623881660926356,
            "coefficient3_x_2": -0.0006854770333756725,
            "coefficient4_y": 0.026671661743364022,
            "coefficient5_y_2": -0.00036116142943874843,
            "coefficient6_x_y": 0.00020447348326344894,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_cent_gte1055kW_6.1COP_6.4IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.07205831389693,
            "coefficient2_x": 0.06307283994278555,
            "coefficient3_x_2": -0.005074880690066742,
            "coefficient4_y": -0.0211659328714948,
            "coefficient5_y_2": 1.6274748600635935e-05,
            "coefficient6_x_y": 0.0017428534067623013,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_cent_gte1055kW_6.1COP_6.4IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6579974509345856,
            "coefficient2_x": -0.038015580780389184,
            "coefficient3_x_2": 0.0010662947070677173,
            "coefficient4_y": 0.029074289812897537,
            "coefficient5_y_2": -0.0004150562344212372,
            "coefficient6_x_y": 0.00026396867979465894,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_cent_lt528kW_5.0COP_5.25IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.114509097617061,
            "coefficient2_x": -0.00919189358209636,
            "coefficient3_x_2": 0.00047409873467155346,
            "coefficient4_y": -0.006188197689205257,
            "coefficient5_y_2": -0.00013314741048262984,
            "coefficient6_x_y": 0.0011377835580144548,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_cent_lt528kW_5.0COP_5.25IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.3997387833587151,
            "coefficient2_x": 0.004223861866728798,
            "coefficient3_x_2": -0.001596760394161316,
            "coefficient4_y": 0.0355171568542513,
            "coefficient5_y_2": -0.0004845979530227315,
            "coefficient6_x_y": 8.874734041024266e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_recip_gt528kW_4.2COP_5.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.6097622020250285,
            "coefficient2_x": 0.07402945124377219,
            "coefficient3_x_2": -0.0020200421854495655,
            "coefficient4_y": 0.006640247488026893,
            "coefficient5_y_2": -0.00021431966924769115,
            "coefficient6_x_y": -0.00011829444365226907,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_recip_gt528kW_4.2COP_5.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 1.2542340304671105,
            "coefficient2_x": -0.06604332628327042,
            "coefficient3_x_2": 0.003539522504945044,
            "coefficient4_y": -0.008392138868593475,
            "coefficient5_y_2": 0.00041775090414735116,
            "coefficient6_x_y": -0.0004398205870958649,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_recip_gte528kW_4.2COP_5.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.6097622020250285,
            "coefficient2_x": 0.07402945124377219,
            "coefficient3_x_2": -0.0020200421854495655,
            "coefficient4_y": 0.006640247488026893,
            "coefficient5_y_2": -0.00021431966924769115,
            "coefficient6_x_y": -0.00011829444365226907,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_recip_gte528kW_4.2COP_5.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 1.2542340304671105,
            "coefficient2_x": -0.06604332628327042,
            "coefficient3_x_2": 0.003539522504945044,
            "coefficient4_y": -0.008392138868593475,
            "coefficient5_y_2": 0.00041775090414735116,
            "coefficient6_x_y": -0.0004398205870958649,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_recip_lt528kW_4.2COP_5.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.6097622020250285,
            "coefficient2_x": 0.07402945124377219,
            "coefficient3_x_2": -0.0020200421854495655,
            "coefficient4_y": 0.006640247488026893,
            "coefficient5_y_2": -0.00021431966924769115,
            "coefficient6_x_y": -0.00011829444365226907,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_recip_lt528kW_4.2COP_5.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 1.2542340304671105,
            "coefficient2_x": -0.06604332628327042,
            "coefficient3_x_2": 0.003539522504945044,
            "coefficient4_y": -0.008392138868593475,
            "coefficient5_y_2": 0.00041775090414735116,
            "coefficient6_x_y": -0.0004398205870958649,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_scroll_screw_gte528lt1055kW_4.9COP_5.6IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0045798061892168,
            "coefficient2_x": 0.007023608224839705,
            "coefficient3_x_2": 0.0003050497700796646,
            "coefficient4_y": -0.0007257676555688401,
            "coefficient5_y_2": -0.000136433637497897,
            "coefficient6_x_y": 0.0003805104488550094,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_scroll_screw_gte528lt1055kW_4.9COP_5.6IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5961829854427365,
            "coefficient2_x": -0.006539222733899027,
            "coefficient3_x_2": 0.00015572419667522115,
            "coefficient4_y": 0.014807694450333883,
            "coefficient5_y_2": 0.00013744988610007213,
            "coefficient6_x_y": -0.0005842149791201782,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_scroll_screw_gte1055kW_5.5COP_6.15IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0243851316781352,
            "coefficient2_x": 0.0020015657588454173,
            "coefficient3_x_2": 0.0005814571608842306,
            "coefficient4_y": -0.0013616040215927421,
            "coefficient5_y_2": -0.00011655617666471708,
            "coefficient6_x_y": 0.0003951758580433753,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_scroll_screw_gte1055kW_5.5COP_6.15IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5532255319622152,
            "coefficient2_x": -0.003135950727645675,
            "coefficient3_x_2": -9.632157709633167e-05,
            "coefficient4_y": 0.018375211738763185,
            "coefficient5_y_2": 4.942559650386106e-05,
            "coefficient6_x_y": -0.0005702446245218905,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_scroll_screw_lt528kW_4.45COP_5.2IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0271539301199482,
            "coefficient2_x": 0.015263747170126588,
            "coefficient3_x_2": 0.0006168935167701223,
            "coefficient4_y": -0.00412065808438646,
            "coefficient5_y_2": -7.044224887128839e-05,
            "coefficient6_x_y": 0.00013282188593028544,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2004_wtr_scroll_screw_lt528kW_4.45COP_5.2IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5605364320924132,
            "coefficient2_x": 0.014846190602476848,
            "coefficient3_x_2": -0.0008561246402488214,
            "coefficient4_y": 0.009452306616678322,
            "coefficient5_y_2": 0.00028094132453751594,
            "coefficient6_x_y": -0.0007302642148649018,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_air_gte528kW_2.8COP_3.74IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0196494293720353,
            "coefficient2_x": 0.02544981679820544,
            "coefficient3_x_2": 0.0009549092900210898,
            "coefficient4_y": -0.0010530542043180047,
            "coefficient5_y_2": -0.00011788047416579161,
            "coefficient6_x_y": -0.00021640632676718892,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_air_gte528kW_2.8COP_3.74IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6366856577664526,
            "coefficient2_x": -0.0022335802536186575,
            "coefficient3_x_2": 1.225207781005501e-05,
            "coefficient4_y": 4.6405932812569606e-05,
            "coefficient5_y_2": 0.00038605065721249025,
            "coefficient6_x_y": -0.0004151825240040996,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_air_lt528kW_2.8COP_3.66IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.019649429372037,
            "coefficient2_x": 0.025449816798205228,
            "coefficient3_x_2": 0.0009549092900210854,
            "coefficient4_y": -0.001053054204318022,
            "coefficient5_y_2": -0.00011788047416579112,
            "coefficient6_x_y": -0.00021640632676718887,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_air_lt528kW_2.8COP_3.66IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6366856577664525,
            "coefficient2_x": -0.0022335802536185096,
            "coefficient3_x_2": 1.2252077810065673e-05,
            "coefficient4_y": 4.640593281258175e-05,
            "coefficient5_y_2": 0.0003860506572124894,
            "coefficient6_x_y": -0.0004151825240040988,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_gte528lt1055kW_5.55COP_5.9IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.1791771558105364,
            "coefficient2_x": 0.0038965491060227405,
            "coefficient3_x_2": -0.0004926680847747038,
            "coefficient4_y": -0.013054275759702817,
            "coefficient5_y_2": -0.00010853321745081805,
            "coefficient6_x_y": 0.0015039189842552235,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_gte528lt1055kW_5.55COP_5.9IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5622732488589673,
            "coefficient2_x": -0.006623881660926491,
            "coefficient3_x_2": -0.000685477033375665,
            "coefficient4_y": 0.02667166174336404,
            "coefficient5_y_2": -0.0003611614294387482,
            "coefficient6_x_y": 0.00020447348326344835,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_gte1055lt2110kW_6.1COP_6.4IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.2116236488610364,
            "coefficient2_x": 0.05749703587041796,
            "coefficient3_x_2": -0.006762943129693673,
            "coefficient4_y": -0.026087051314571553,
            "coefficient5_y_2": -0.00020761053730030974,
            "coefficient6_x_y": 0.0033304243840437536,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_gte1055lt2110kW_6.1COP_6.4IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6943333500992229,
            "coefficient2_x": -0.04679920966161644,
            "coefficient3_x_2": 0.0014109801028199804,
            "coefficient4_y": 0.02721045376204316,
            "coefficient5_y_2": -0.00037460428974730385,
            "coefficient6_x_y": 0.00040004386881224593,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_gte2110kW_6.17COP_6.52IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.2142522658777959,
            "coefficient2_x": 0.05733854481523383,
            "coefficient3_x_2": -0.006766618974734529,
            "coefficient4_y": -0.02620872850712071,
            "coefficient5_y_2": -0.00020817150310185214,
            "coefficient6_x_y": 0.003343977475945137,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_gte2110kW_6.17COP_6.52IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6953442901017475,
            "coefficient2_x": -0.04677096628036155,
            "coefficient3_x_2": 0.0014006441979536773,
            "coefficient4_y": 0.027127177709127263,
            "coefficient5_y_2": -0.0003736622956697533,
            "coefficient6_x_y": 0.00040460572689685043,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_lt528kW_5.55COP_5.9IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0140204699388704,
            "coefficient2_x": -0.0010399193536374573,
            "coefficient3_x_2": -0.00024240123696128813,
            "coefficient4_y": -0.0006464582988469966,
            "coefficient5_y_2": -0.00023726183431068676,
            "coefficient6_x_y": 0.0011636514588801395,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_lt528kW_5.55COP_5.9IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.44525721626197434,
            "coefficient2_x": -0.002726744224712963,
            "coefficient3_x_2": -0.0013326462736676183,
            "coefficient4_y": 0.033157857688493345,
            "coefficient5_y_2": -0.00043264188972320385,
            "coefficient6_x_y": 0.00015754214264675003,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_gte264lt528kW_4.54COP_5.72IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0190976509871836,
            "coefficient2_x": 0.004415152296588887,
            "coefficient3_x_2": 0.0009779678802921041,
            "coefficient4_y": -0.0017928107986453223,
            "coefficient5_y_2": -9.902456699202028e-05,
            "coefficient6_x_y": 0.0002376149454473087,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_gte264lt528kW_4.54COP_5.72IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6226661791004667,
            "coefficient2_x": -0.0015381546715743427,
            "coefficient3_x_2": -0.0003749526500943861,
            "coefficient4_y": 0.01212877500670432,
            "coefficient5_y_2": 0.00016472485869520372,
            "coefficient6_x_y": -0.00048745025389987715,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_gte528lt1055kW_5.17COP_6.06IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0173435091791858,
            "coefficient2_x": 0.0037143819250168336,
            "coefficient3_x_2": 0.0005484994813638148,
            "coefficient4_y": -0.0013038373724304194,
            "coefficient5_y_2": -0.00011591017915734196,
            "coefficient6_x_y": 0.0003688211225558384,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_gte528lt1055kW_5.17COP_6.06IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5716728992754097,
            "coefficient2_x": -0.004824024252843803,
            "coefficient3_x_2": -6.785014003488429e-06,
            "coefficient4_y": 0.01718030750076628,
            "coefficient5_y_2": 7.566415691403979e-05,
            "coefficient6_x_y": -0.0005638147486148455,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_gte1055kW_5.67COP_6.51IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.9763821232337258,
            "coefficient2_x": -0.006334214763786405,
            "coefficient3_x_2": 0.0004411371018270046,
            "coefficient4_y": 0.0029957287675409297,
            "coefficient5_y_2": -0.00018779567709927247,
            "coefficient6_x_y": 0.0006156332539400571,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_gte1055kW_5.67COP_6.51IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5005316038260632,
            "coefficient2_x": -0.0014583261583323303,
            "coefficient3_x_2": -0.00017897048388096462,
            "coefficient4_y": 0.024391005860894134,
            "coefficient5_y_2": -9.751123046808369e-05,
            "coefficient6_x_y": -0.0005934649598145646,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_lt264kW_4.51COP_5.58IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0252475597226631,
            "coefficient2_x": 0.011265275272657518,
            "coefficient3_x_2": 0.0013714502494939856,
            "coefficient4_y": -0.0030574828237822354,
            "coefficient5_y_2": -8.358277532113953e-05,
            "coefficient6_x_y": 6.0487452011511464e-06,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_lt264kW_4.51COP_5.58IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5292550631758968,
            "coefficient2_x": 0.01703974338491819,
            "coefficient3_x_2": -0.0011548586227175324,
            "coefficient4_y": 0.011178111401193416,
            "coefficient5_y_2": 0.0002710030176831288,
            "coefficient6_x_y": -0.0007927429630166167,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_gte528lt1055kW_5.5COP_7.81IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.166628945481577,
            "coefficient2_x": -0.000262150611775517,
            "coefficient3_x_2": -0.00010740404547297924,
            "coefficient4_y": -0.011797344853788186,
            "coefficient5_y_2": -8.992608712497494e-05,
            "coefficient6_x_y": 0.0013511319657037789,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_gte528lt1055kW_5.5COP_7.81IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5604980571325132,
            "coefficient2_x": -0.0044187384259810215,
            "coefficient3_x_2": -0.0007517696308939955,
            "coefficient4_y": 0.027131345146904233,
            "coefficient5_y_2": -0.0003793773449536977,
            "coefficient6_x_y": 0.00016513601682522272,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_gte1055lt2110kW_5.86COP_8.79IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.2113799808793912,
            "coefficient2_x": 0.05600899822604355,
            "coefficient3_x_2": -0.006705329129196321,
            "coefficient4_y": -0.0257314844522682,
            "coefficient5_y_2": -0.00021725185945115492,
            "coefficient6_x_y": 0.0033584056365050397,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_gte1055lt2110kW_5.86COP_8.79IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6951781224052035,
            "coefficient2_x": -0.04686155245299634,
            "coefficient3_x_2": 0.0014102562819754494,
            "coefficient4_y": 0.027149069630322552,
            "coefficient5_y_2": -0.0003742265870192316,
            "coefficient6_x_y": 0.00040556093080444216,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_gte2110kW_5.96COP_8.79IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.211059414468229,
            "coefficient2_x": 0.05622355088588263,
            "coefficient3_x_2": -0.006712370785636596,
            "coefficient4_y": -0.02576130604423787,
            "coefficient5_y_2": -0.00021593594186068428,
            "coefficient6_x_y": 0.003353007623312125,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_gte2110kW_5.96COP_8.79IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6949329673932123,
            "coefficient2_x": -0.04685496125210932,
            "coefficient3_x_2": 0.0014114603589079691,
            "coefficient4_y": 0.027167566227875063,
            "coefficient5_y_2": -0.00037439330543112835,
            "coefficient6_x_y": 0.0004042752104175109,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_lt528kW_5.5COP_7.81IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.014750629888274,
            "coefficient2_x": -0.0010615489049334355,
            "coefficient3_x_2": -0.00023587607447051194,
            "coefficient4_y": -0.0007219528228548846,
            "coefficient5_y_2": -0.00023440707676770833,
            "coefficient6_x_y": 0.0011579046354923553,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_lt528kW_5.5COP_7.81IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.44636460041594467,
            "coefficient2_x": -0.002717091434945092,
            "coefficient3_x_2": -0.0013251174260117161,
            "coefficient4_y": 0.03309247732907003,
            "coefficient5_y_2": -0.00043089650863825657,
            "coefficient6_x_y": 0.00015196656378050618,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_gte264lt528kW_4.45COP_6.0IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0190976509871823,
            "coefficient2_x": 0.004415152296588999,
            "coefficient3_x_2": 0.0009779678802920924,
            "coefficient4_y": -0.0017928107986453206,
            "coefficient5_y_2": -9.902456699202003e-05,
            "coefficient6_x_y": 0.00023761494544730842,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_gte264lt528kW_4.45COP_6.0IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6226661791004668,
            "coefficient2_x": -0.0015381546715740053,
            "coefficient3_x_2": -0.0003749526500943983,
            "coefficient4_y": 0.01212877500670431,
            "coefficient5_y_2": 0.00016472485869520364,
            "coefficient6_x_y": -0.0004874502538998805,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_gte528lt1055kW_4.9COP_6.51IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0047027841426668,
            "coefficient2_x": 0.00704238210401649,
            "coefficient3_x_2": 0.00030701382433383077,
            "coefficient4_y": -0.0007478206690621813,
            "coefficient5_y_2": -0.00013581565125742596,
            "coefficient6_x_y": 0.0003793801752163158,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_gte528lt1055kW_4.9COP_6.51IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5958186895599705,
            "coefficient2_x": -0.006523328481095191,
            "coefficient3_x_2": 0.0001530618550014738,
            "coefficient4_y": 0.014842320600611896,
            "coefficient5_y_2": 0.00013649556440781957,
            "coefficient6_x_y": -0.0005832751443754754,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_gte1055kW_5.5COP_7.18IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0244388342138069,
            "coefficient2_x": 0.0020332084246842924,
            "coefficient3_x_2": 0.0005839890750879478,
            "coefficient4_y": -0.001385383314360375,
            "coefficient5_y_2": -0.00011582870514514112,
            "coefficient6_x_y": 0.00039360825362280536,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_gte1055kW_5.5COP_7.18IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5530176976956863,
            "coefficient2_x": -0.0031425615861445854,
            "coefficient3_x_2": -9.788461662659362e-05,
            "coefficient4_y": 0.018409450990147506,
            "coefficient5_y_2": 4.839649287315364e-05,
            "coefficient6_x_y": -0.0005691981107230275,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_lt264kW_4.39COP_5.86IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0227500040797923,
            "coefficient2_x": 0.011604299191595432,
            "coefficient3_x_2": 0.001346261329187188,
            "coefficient4_y": -0.002979019687552517,
            "coefficient5_y_2": -8.44666156467188e-05,
            "coefficient6_x_y": 5.095431421688404e-06,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_lt264kW_4.39COP_5.86IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5347366179384444,
            "coefficient2_x": 0.016573457107320982,
            "coefficient3_x_2": -0.0011288138681782643,
            "coefficient4_y": 0.01094960376237845,
            "coefficient5_y_2": 0.00027383223601343395,
            "coefficient6_x_y": -0.0007889482209334181,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.686206460893213,
            "coefficient2_x": 0.0575623600750466,
            "coefficient3_x_2": -0.00183521506427993,
            "coefficient4_y": 0.013810070574301,
            "coefficient5_y_2": -0.00033802853625327,
            "coefficient6_x_y": -0.000247454342732314,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.825618239721599,
            "coefficient2_x": -0.0258612691344986,
            "coefficient3_x_2": 0.0013958688531385,
            "coefficient4_y": -0.00272779481977783,
            "coefficient5_y_2": 0.000381458294559461,
            "coefficient6_x_y": -0.000372832883092795,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.794185315225093,
            "coefficient2_x": 0.060198988329897,
            "coefficient3_x_2": -0.00201553365333625,
            "coefficient4_y": 0.0062031510838352,
            "coefficient5_y_2": -0.000228894018237535,
            "coefficient6_x_y": -0.000183160453325751,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.807832111491946,
            "coefficient2_x": -0.0294518276175435,
            "coefficient3_x_2": 0.00143133716733664,
            "coefficient4_y": -0.00283225300374556,
            "coefficient5_y_2": 0.000399221325718972,
            "coefficient6_x_y": -0.000278364987198579,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.709194642668237,
            "coefficient2_x": 0.0595655564873425,
            "coefficient3_x_2": -0.0019678469748782,
            "coefficient4_y": 0.0108990663829302,
            "coefficient5_y_2": -0.000284484985147474,
            "coefficient6_x_y": -0.000222414965753283,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.891871942369466,
            "coefficient2_x": -0.0298207516864359,
            "coefficient3_x_2": 0.00145949711826254,
            "coefficient4_y": -0.00692888799504811,
            "coefficient5_y_2": 0.000453300718733124,
            "coefficient6_x_y": -0.000302768261242289,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.879844416630538,
            "coefficient2_x": 0.0604150176709789,
            "coefficient3_x_2": -0.00199418747324271,
            "coefficient4_y": 0.000936561770301372,
            "coefficient5_y_2": -0.000155628648906122,
            "coefficient6_x_y": -0.00015518502663619,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.711588903409163,
            "coefficient2_x": -0.0295197355608497,
            "coefficient3_x_2": 0.00139048310597048,
            "coefficient4_y": 0.00155404341313681,
            "coefficient5_y_2": 0.000353132388220981,
            "coefficient6_x_y": -0.000272144039845811,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.909632522228273,
            "coefficient2_x": 0.0354598311790981,
            "coefficient3_x_2": -0.0018813582248979,
            "coefficient4_y": -0.00180823242560131,
            "coefficient5_y_2": -0.000157537778222949,
            "coefficient6_x_y": 0.000648407755606432,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.464330147187021,
            "coefficient2_x": -0.0338344301001628,
            "coefficient3_x_2": 0.000730584200983082,
            "coefficient4_y": 0.0403453763038445,
            "coefficient5_y_2": -0.000592261898644164,
            "coefficient6_x_y": 0.000277015931844547,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.988289399105446,
            "coefficient2_x": 0.031127718217927,
            "coefficient3_x_2": -0.00154986412921254,
            "coefficient4_y": -0.00334864255828258,
            "coefficient5_y_2": -0.000146694443912943,
            "coefficient6_x_y": 0.000502974958539996,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.563967192309392,
            "coefficient2_x": -0.034330681975216,
            "coefficient3_x_2": 0.00101506219660673,
            "coefficient4_y": 0.0339405925147554,
            "coefficient5_y_2": -0.000431970984586658,
            "coefficient6_x_y": -2.52410848639146e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.838336827661414,
            "coefficient2_x": 0.0570243306500352,
            "coefficient3_x_2": -0.00211723969941489,
            "coefficient4_y": 0.000793071320484025,
            "coefficient5_y_2": -0.000175208253309579,
            "coefficient6_x_y": 2.04308942679377e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.836879864734167,
            "coefficient2_x": -0.032382666476482,
            "coefficient3_x_2": 0.00156845331314318,
            "coefficient4_y": -0.00280632916310911,
            "coefficient5_y_2": 0.000544330227337539,
            "coefficient6_x_y": -0.000406520528637203,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.861840198586768,
            "coefficient2_x": 0.0578371828490339,
            "coefficient3_x_2": -0.00216958540389355,
            "coefficient4_y": -0.00139137770454698,
            "coefficient5_y_2": -0.000136061113026495,
            "coefficient6_x_y": 3.97038399881581e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.740919724129239,
            "coefficient2_x": -0.0301443336651491,
            "coefficient3_x_2": 0.0014786319749185,
            "coefficient4_y": 0.00384963236596145,
            "coefficient5_y_2": 0.000415884199350183,
            "coefficient6_x_y": -0.00040447879206189,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.800065687328999,
            "coefficient2_x": 0.0353774308143739,
            "coefficient3_x_2": -0.0014824153146761,
            "coefficient4_y": 0.00646206463704499,
            "coefficient5_y_2": -0.000227416330368755,
            "coefficient6_x_y": 0.000187301997660962,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.62083394489479,
            "coefficient2_x": -0.0236422051855316,
            "coefficient3_x_2": 0.00129976495343239,
            "coefficient4_y": 0.0135552907383465,
            "coefficient5_y_2": 0.000188639496965941,
            "coefficient6_x_y": -0.000425380344127481,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.863175322678881,
            "coefficient2_x": 0.0239550650794664,
            "coefficient3_x_2": -0.00113506435597885,
            "coefficient4_y": 0.00495491571006962,
            "coefficient5_y_2": -0.000197172726126466,
            "coefficient6_x_y": 0.000267673853186553,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.636828065000267,
            "coefficient2_x": -0.0292445798148597,
            "coefficient3_x_2": 0.0013968009999617,
            "coefficient4_y": 0.0188170504799474,
            "coefficient5_y_2": 8.48297992885835e-06,
            "coefficient6_x_y": -0.000332214011089973,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.83080383460836,
            "coefficient2_x": 0.0163100863412201,
            "coefficient3_x_2": -0.000949079445226831,
            "coefficient4_y": 0.00870744462102819,
            "coefficient5_y_2": -0.000262870319471698,
            "coefficient6_x_y": 0.00037744800140267,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.544966803829136,
            "coefficient2_x": -0.0304909793495366,
            "coefficient3_x_2": 0.00139455174655485,
            "coefficient4_y": 0.0278517206726416,
            "coefficient5_y_2": -0.000186938451751095,
            "coefficient6_x_y": -0.00031353176777099,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.837420357605505,
            "coefficient2_x": 0.0385281390706064,
            "coefficient3_x_2": -0.00216689147954852,
            "coefficient4_y": 0.00418451963591367,
            "coefficient5_y_2": -0.000322327548195925,
            "coefficient6_x_y": 0.000805505797030761,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.447242911793089,
            "coefficient2_x": -0.0337851600873886,
            "coefficient3_x_2": 0.000724056063895174,
            "coefficient4_y": 0.0402743122638367,
            "coefficient5_y_2": -0.00057657649907033,
            "coefficient6_x_y": 0.000305261372231888,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.837420357605505,
            "coefficient2_x": 0.0385281390706064,
            "coefficient3_x_2": -0.00216689147954852,
            "coefficient4_y": 0.00418451963591367,
            "coefficient5_y_2": -0.000322327548195925,
            "coefficient6_x_y": 0.000805505797030761,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.447242911793089,
            "coefficient2_x": -0.0337851600873886,
            "coefficient3_x_2": 0.000724056063895174,
            "coefficient4_y": 0.0402743122638367,
            "coefficient5_y_2": -0.00057657649907033,
            "coefficient6_x_y": 0.000305261372231888,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.20787795471573,
            "coefficient2_x": 0.0269514887742139,
            "coefficient3_x_2": -0.0011475067074667,
            "coefficient4_y": -0.020576077886319,
            "coefficient5_y_2": 0.0002021302305283,
            "coefficient6_x_y": 0.000478586994824346,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.647192514186154,
            "coefficient2_x": -0.0244835834256789,
            "coefficient3_x_2": 0.000425790358320411,
            "coefficient4_y": 0.0287641038742605,
            "coefficient5_y_2": -0.000420748680333681,
            "coefficient6_x_y": 7.65077445644722e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.896805796938432,
            "coefficient2_x": 0.056738655451968,
            "coefficient3_x_2": -0.0025441924944187,
            "coefficient4_y": -0.00553634073785349,
            "coefficient5_y_2": -0.000105490466282631,
            "coefficient6_x_y": 0.000470326605286581,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.489242239617685,
            "coefficient2_x": -0.0288507328624182,
            "coefficient3_x_2": 0.000973201667096245,
            "coefficient4_y": 0.0358347082055614,
            "coefficient5_y_2": -0.000477486567614591,
            "coefficient6_x_y": 9.55658515401239e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.896805796938432,
            "coefficient2_x": 0.056738655451968,
            "coefficient3_x_2": -0.0025441924944187,
            "coefficient4_y": -0.00553634073785349,
            "coefficient5_y_2": -0.000105490466282631,
            "coefficient6_x_y": 0.000470326605286581,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.489242239617685,
            "coefficient2_x": -0.0288507328624182,
            "coefficient3_x_2": 0.000973201667096245,
            "coefficient4_y": 0.0358347082055614,
            "coefficient5_y_2": -0.000477486567614591,
            "coefficient6_x_y": 9.55658515401239e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.835803131151776,
            "coefficient2_x": 0.0570566955818219,
            "coefficient3_x_2": -0.00211876924063226,
            "coefficient4_y": 0.000902776737716954,
            "coefficient5_y_2": -0.000175900537026712,
            "coefficient6_x_y": 1.91890945678171e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.84406437412397,
            "coefficient2_x": -0.0325040473862119,
            "coefficient3_x_2": 0.00157059947773943,
            "coefficient4_y": -0.00307566360978903,
            "coefficient5_y_2": 0.000544993093642034,
            "coefficient6_x_y": -0.000402017116390411,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.85070990377567,
            "coefficient2_x": 0.0560374938498493,
            "coefficient3_x_2": -0.00207749440742218,
            "coefficient4_y": -0.000147027025144222,
            "coefficient5_y_2": -0.000152672233837323,
            "coefficient6_x_y": 2.34106633043157e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.797371334177358,
            "coefficient2_x": -0.0313612846011331,
            "coefficient3_x_2": 0.00151439202063022,
            "coefficient4_y": 0.000419476506532049,
            "coefficient5_y_2": 0.000473258575034217,
            "coefficient6_x_y": -0.00039769975426097,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.822518898446997,
            "coefficient2_x": 0.0389684690240185,
            "coefficient3_x_2": -0.00158759086252118,
            "coefficient4_y": 0.00404815554258776,
            "coefficient5_y_2": -0.000188197658843202,
            "coefficient6_x_y": 0.000163610563197599,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.617870578273555,
            "coefficient2_x": -0.0201098781586568,
            "coefficient3_x_2": 0.00117488673146018,
            "coefficient4_y": 0.0136229223801484,
            "coefficient5_y_2": 0.000172038315005616,
            "coefficient6_x_y": -0.000438845920809658,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.877217920252064,
            "coefficient2_x": 0.0283928066538352,
            "coefficient3_x_2": -0.0012574771826124,
            "coefficient4_y": 0.00321701434853386,
            "coefficient5_y_2": -0.000174144370393484,
            "coefficient6_x_y": 0.000232069229103176,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.656762759748161,
            "coefficient2_x": -0.0278910068323571,
            "coefficient3_x_2": 0.00134311095585416,
            "coefficient4_y": 0.016627005862086,
            "coefficient5_y_2": 5.58592253762355e-05,
            "coefficient6_x_y": -0.00034831230484849,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.83182802133229,
            "coefficient2_x": 0.0156565611166638,
            "coefficient3_x_2": -0.000927599295797936,
            "coefficient4_y": 0.0090670419449248,
            "coefficient5_y_2": -0.000271905095893654,
            "coefficient6_x_y": 0.000375529208860862,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5536942221919,
            "coefficient2_x": -0.0303467036038219,
            "coefficient3_x_2": 0.00141191503427415,
            "coefficient4_y": 0.0265682199223082,
            "coefficient5_y_2": -0.000152864699610467,
            "coefficient6_x_y": -0.000324776825190598,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.972517249408319,
            "coefficient2_x": 0.0408610717438467,
            "coefficient3_x_2": -0.00178111487575404,
            "coefficient4_y": -0.00821742431294129,
            "coefficient5_y_2": 1.3458908586408e-05,
            "coefficient6_x_y": 0.000328140258926951,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.627359530965544,
            "coefficient2_x": -0.0289893446578552,
            "coefficient3_x_2": 0.00102690574738506,
            "coefficient4_y": 0.0279576021583007,
            "coefficient5_y_2": -0.000349863945900109,
            "coefficient6_x_y": 2.41144705371036e-06,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.971699116458859,
            "coefficient2_x": 0.0361920290240177,
            "coefficient3_x_2": -0.00185774607737747,
            "coefficient4_y": -0.00522358786117583,
            "coefficient5_y_2": -0.000133817699091219,
            "coefficient6_x_y": 0.000709461042757423,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.526475031540476,
            "coefficient2_x": -0.0308431669279707,
            "coefficient3_x_2": 0.000734914166904871,
            "coefficient4_y": 0.0355320349651664,
            "coefficient5_y_2": -0.000509893750570682,
            "coefficient6_x_y": 0.000216037231668705,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.02333694450971,
            "coefficient2_x": 0.0333781947173553,
            "coefficient3_x_2": -0.00174216726822566,
            "coefficient4_y": -0.00543797568350635,
            "coefficient5_y_2": -0.000152979403012571,
            "coefficient6_x_y": 0.000632602866390414,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.547809585784552,
            "coefficient2_x": -0.0294703091959571,
            "coefficient3_x_2": 0.000841857227067557,
            "coefficient4_y": 0.0328878344849965,
            "coefficient5_y_2": -0.000422587176479641,
            "coefficient6_x_y": 4.76067012284652e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.953579582863989,
            "coefficient2_x": 0.0530095768947128,
            "coefficient3_x_2": -0.00238693256378436,
            "coefficient4_y": -0.00716453170776147,
            "coefficient5_y_2": -0.000104155022915777,
            "coefficient6_x_y": 0.00051045264594837,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.569569226633626,
            "coefficient2_x": -0.0246997814063844,
            "coefficient3_x_2": 0.000727341321689694,
            "coefficient4_y": 0.0305690943144771,
            "coefficient5_y_2": -0.000408675502080077,
            "coefficient6_x_y": 8.69309521963594e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.953579582863989,
            "coefficient2_x": 0.0530095768947128,
            "coefficient3_x_2": -0.00238693256378436,
            "coefficient4_y": -0.00716453170776147,
            "coefficient5_y_2": -0.000104155022915777,
            "coefficient6_x_y": 0.00051045264594837,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.569569226633626,
            "coefficient2_x": -0.0246997814063844,
            "coefficient3_x_2": 0.000727341321689694,
            "coefficient4_y": 0.0305690943144771,
            "coefficient5_y_2": -0.000408675502080077,
            "coefficient6_x_y": 8.69309521963594e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.840897646732281,
            "coefficient2_x": 0.0592627663792461,
            "coefficient3_x_2": -0.0022248458075705,
            "coefficient4_y": 0.000734648618533713,
            "coefficient5_y_2": -0.000187786527115434,
            "coefficient6_x_y": 2.00123738299338e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.817023886267129,
            "coefficient2_x": -0.0342134657004993,
            "coefficient3_x_2": 0.00163763139218863,
            "coefficient4_y": -0.00259006250130074,
            "coefficient5_y_2": 0.000566434659498806,
            "coefficient6_x_y": -0.00038887658149239,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.850132807800842,
            "coefficient2_x": 0.0502343295352255,
            "coefficient3_x_2": -0.00195120457939483,
            "coefficient4_y": 0.000605822609468436,
            "coefficient5_y_2": -0.000160876493854795,
            "coefficient6_x_y": 0.000118196271088028,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.627193472420831,
            "coefficient2_x": -0.0156455505981998,
            "coefficient3_x_2": 0.00106744617521574,
            "coefficient4_y": 0.00826960472658324,
            "coefficient5_y_2": 0.000331436779314418,
            "coefficient6_x_y": -0.0005145783938772,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.873130400739749,
            "coefficient2_x": 0.0335989914501505,
            "coefficient3_x_2": -0.00139120004985455,
            "coefficient4_y": 0.00096114442648071,
            "coefficient5_y_2": -0.000113729056099981,
            "coefficient6_x_y": 0.000177891933315607,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.664853649239487,
            "coefficient2_x": -0.0290160572428209,
            "coefficient3_x_2": 0.00133902470193009,
            "coefficient4_y": 0.0178233028571746,
            "coefficient5_y_2": 7.96196788692315e-06,
            "coefficient6_x_y": -0.000318321132184388,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.973309719122317,
            "coefficient2_x": 0.0409961889401372,
            "coefficient3_x_2": -0.00178162371106658,
            "coefficient4_y": -0.00833951415659951,
            "coefficient5_y_2": 1.59435908467624e-05,
            "coefficient6_x_y": 0.000326967712730548,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.628525167186561,
            "coefficient2_x": -0.0287976909959231,
            "coefficient3_x_2": 0.00101889690576669,
            "coefficient4_y": 0.0278668332021359,
            "coefficient5_y_2": -0.00034917883528767,
            "coefficient6_x_y": 2.36450275390337e-06,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ChillerCentCapFT": {
            "coefficient1_constant": 0.7446451,
            "coefficient2_x": 0.0114858,
            "coefficient3_x_2": 1.48e-05,
            "coefficient4_y": 0.022401,
            "coefficient5_y_2": -0.000688,
            "coefficient6_x_y": 0.0009839,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "ChillerCentEIRFT": {
            "coefficient1_constant": 0.772877,
            "coefficient2_x": 0.022101,
            "coefficient3_x_2": -7.99e-05,
            "coefficient4_y": -0.0070045,
            "coefficient5_y_2": 0.0004763,
            "coefficient6_x_y": -0.0010612,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "IECC_2006_air_gte528kW_2.5COP_2.5IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0196494293720342,
            "coefficient2_x": 0.02544981679820533,
            "coefficient3_x_2": 0.0009549092900210704,
            "coefficient4_y": -0.0010530542043179648,
            "coefficient5_y_2": -0.00011788047416579142,
            "coefficient6_x_y": -0.00021640632676718892,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_air_gte528kW_2.5COP_2.5IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6366856577664521,
            "coefficient2_x": -0.0022335802536186528,
            "coefficient3_x_2": 1.2252077810076696e-05,
            "coefficient4_y": 4.640593281257394e-05,
            "coefficient5_y_2": 0.0003860506572124895,
            "coefficient6_x_y": -0.0004151825240040971,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_air_lt528kW_2.8COP_2.8IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0196494293720346,
            "coefficient2_x": 0.02544981679820571,
            "coefficient3_x_2": 0.0009549092900210616,
            "coefficient4_y": -0.0010530542043179839,
            "coefficient5_y_2": -0.00011788047416579126,
            "coefficient6_x_y": -0.00021640632676718844,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_air_lt528kW_2.8COP_2.8IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6366856577664529,
            "coefficient2_x": -0.0022335802536188713,
            "coefficient3_x_2": 1.225207781008255e-05,
            "coefficient4_y": 4.6405932812569606e-05,
            "coefficient5_y_2": 0.00038605065721248976,
            "coefficient6_x_y": -0.0004151825240040983,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 52.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_cent_gte528lt1055kW_5.55COP_5.55IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.1791771558105357,
            "coefficient2_x": 0.0038965491060229092,
            "coefficient3_x_2": -0.0004926680847747019,
            "coefficient4_y": -0.013054275759702775,
            "coefficient5_y_2": -0.00010853321745081846,
            "coefficient6_x_y": 0.0015039189842552233,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_cent_gte528lt1055kW_5.55COP_5.55IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5622732488589675,
            "coefficient2_x": -0.006623881660926356,
            "coefficient3_x_2": -0.0006854770333756725,
            "coefficient4_y": 0.026671661743364022,
            "coefficient5_y_2": -0.00036116142943874843,
            "coefficient6_x_y": 0.00020447348326344894,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_cent_gte1055kW_6.1COP_6.1IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.07205831389693,
            "coefficient2_x": 0.06307283994278555,
            "coefficient3_x_2": -0.005074880690066742,
            "coefficient4_y": -0.0211659328714948,
            "coefficient5_y_2": 1.6274748600635935e-05,
            "coefficient6_x_y": 0.0017428534067623013,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_cent_gte1055kW_6.1COP_6.1IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.6579974509345856,
            "coefficient2_x": -0.038015580780389184,
            "coefficient3_x_2": 0.0010662947070677173,
            "coefficient4_y": 0.029074289812897537,
            "coefficient5_y_2": -0.0004150562344212372,
            "coefficient6_x_y": 0.00026396867979465894,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_cent_lt528kW_5.0COP_5.0IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.114509097617061,
            "coefficient2_x": -0.00919189358209636,
            "coefficient3_x_2": 0.00047409873467155346,
            "coefficient4_y": -0.006188197689205257,
            "coefficient5_y_2": -0.00013314741048262984,
            "coefficient6_x_y": 0.0011377835580144548,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_cent_lt528kW_5.0COP_5.0IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.3997387833587151,
            "coefficient2_x": 0.004223861866728798,
            "coefficient3_x_2": -0.001596760394161316,
            "coefficient4_y": 0.0355171568542513,
            "coefficient5_y_2": -0.0004845979530227315,
            "coefficient6_x_y": 8.874734041024266e-05,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_recip_gte528kW_4.2COP_4.65IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.6097622020250285,
            "coefficient2_x": 0.07402945124377219,
            "coefficient3_x_2": -0.0020200421854495655,
            "coefficient4_y": 0.006640247488026893,
            "coefficient5_y_2": -0.00021431966924769115,
            "coefficient6_x_y": -0.00011829444365226907,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_recip_gte528kW_4.2COP_4.65IPLV.SI_eir-f-t": {
            "coefficient1_constant": 1.2542340304671105,
            "coefficient2_x": -0.06604332628327042,
            "coefficient3_x_2": 0.003539522504945044,
            "coefficient4_y": -0.008392138868593475,
            "coefficient5_y_2": 0.00041775090414735116,
            "coefficient6_x_y": -0.0004398205870958649,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_recip_lt528kW_4.2COP_4.65IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.6097622020250285,
            "coefficient2_x": 0.07402945124377219,
            "coefficient3_x_2": -0.0020200421854495655,
            "coefficient4_y": 0.006640247488026893,
            "coefficient5_y_2": -0.00021431966924769115,
            "coefficient6_x_y": -0.00011829444365226907,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_recip_lt528kW_4.2COP_4.65IPLV.SI_eir-f-t": {
            "coefficient1_constant": 1.2542340304671105,
            "coefficient2_x": -0.06604332628327042,
            "coefficient3_x_2": 0.003539522504945044,
            "coefficient4_y": -0.008392138868593475,
            "coefficient5_y_2": 0.00041775090414735116,
            "coefficient6_x_y": -0.0004398205870958649,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_scroll_screw_gte528lt1055kW_4.9COP_4.95IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0045798061892168,
            "coefficient2_x": 0.007023608224839705,
            "coefficient3_x_2": 0.0003050497700796646,
            "coefficient4_y": -0.0007257676555688401,
            "coefficient5_y_2": -0.000136433637497897,
            "coefficient6_x_y": 0.0003805104488550094,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_scroll_screw_gte528lt1055kW_4.9COP_4.95IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5961829854427365,
            "coefficient2_x": -0.006539222733899027,
            "coefficient3_x_2": 0.00015572419667522115,
            "coefficient4_y": 0.014807694450333883,
            "coefficient5_y_2": 0.00013744988610007213,
            "coefficient6_x_y": -0.0005842149791201782,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_scroll_screw_gte1055kW_5.5COP_5.6IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0243851316781352,
            "coefficient2_x": 0.0020015657588454173,
            "coefficient3_x_2": 0.0005814571608842306,
            "coefficient4_y": -0.0013616040215927421,
            "coefficient5_y_2": -0.00011655617666471708,
            "coefficient6_x_y": 0.0003951758580433753,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_scroll_screw_gte1055kW_5.5COP_5.6IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5532255319622152,
            "coefficient2_x": -0.003135950727645675,
            "coefficient3_x_2": -9.632157709633167e-05,
            "coefficient4_y": 0.018375211738763185,
            "coefficient5_y_2": 4.942559650386106e-05,
            "coefficient6_x_y": -0.0005702446245218905,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_scroll_screw_lt528kW_4.45COP_4.5IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.0271539301199482,
            "coefficient2_x": 0.015263747170126588,
            "coefficient3_x_2": 0.0006168935167701223,
            "coefficient4_y": -0.00412065808438646,
            "coefficient5_y_2": -7.044224887128839e-05,
            "coefficient6_x_y": 0.00013282188593028544,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "IECC_2006_wtr_scroll_screw_lt528kW_4.45COP_4.5IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5605364320924132,
            "coefficient2_x": 0.014846190602476848,
            "coefficient3_x_2": -0.0008561246402488214,
            "coefficient4_y": 0.009452306616678322,
            "coefficient5_y_2": 0.00028094132453751594,
            "coefficient6_x_y": -0.0007302642148649018,
            "maximum_value_of_x": 16.0,
            "maximum_value_of_y": 40.0,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "SmDX_CapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "SmDX_Dflt_cap-f-t": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "SmDX_Dflt_eir-f-t": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "SmDX_EIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "WCC_CapFT": {
            "coefficient1_constant": 1.0215158,
            "coefficient2_x": 0.037035864,
            "coefficient3_x_2": 0.0002332476,
            "coefficient4_y": -0.003894048,
            "coefficient5_y_2": -6.52536e-05,
            "coefficient6_x_y": -0.0002680452,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "WCC_EIRFT": {
            "coefficient1_constant": 0.70176857,
            "coefficient2_x": -0.00452016,
            "coefficient3_x_2": 0.0005331096,
            "coefficient4_y": -0.005498208,
            "coefficient5_y_2": 0.0005445792,
            "coefficient6_x_y": -0.0007290324,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "WC_Cent_2010_PA_CAPFT": {
            "coefficient1_constant": 0.7600172,
            "coefficient2_x": 0.0147432,
            "coefficient3_x_2": 0.0002144,
            "coefficient4_y": 0.0207218,
            "coefficient5_y_2": -0.0006425,
            "coefficient6_x_y": 0.0008007,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PA_EIRFT": {
            "coefficient1_constant": 0.6772577,
            "coefficient2_x": 0.0117857,
            "coefficient3_x_2": -0.0001967,
            "coefficient4_y": 0.0014414,
            "coefficient5_y_2": 0.0003005,
            "coefficient6_x_y": -0.0006807,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PB_CAPFT": {
            "coefficient1_constant": 0.536234,
            "coefficient2_x": 0.005581,
            "coefficient3_x_2": -0.0013654,
            "coefficient4_y": 0.0488966,
            "coefficient5_y_2": -0.0012018,
            "coefficient6_x_y": 0.0010523,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PB_EIRFT": {
            "coefficient1_constant": 1.0821822,
            "coefficient2_x": 0.0042977,
            "coefficient3_x_2": -0.0013182,
            "coefficient4_y": -0.0260781,
            "coefficient5_y_2": 0.0008256,
            "coefficient6_x_y": -0.0006013,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_GT150_2004_CAPFT": {
            "coefficient1_constant": 0.7600172,
            "coefficient2_x": 0.0147432,
            "coefficient3_x_2": 0.0002144,
            "coefficient4_y": 0.0207218,
            "coefficient5_y_2": -0.0006425,
            "coefficient6_x_y": 0.0008007,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_GT150_2004_EIRFT": {
            "coefficient1_constant": 0.6772577,
            "coefficient2_x": 0.0117857,
            "coefficient3_x_2": -0.0001967,
            "coefficient4_y": 0.0014414,
            "coefficient5_y_2": 0.0003005,
            "coefficient6_x_y": -0.0006807,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_LT150_2004_CAPFT": {
            "coefficient1_constant": 0.7446451,
            "coefficient2_x": 0.0114858,
            "coefficient3_x_2": 1.48e-05,
            "coefficient4_y": 0.022401,
            "coefficient5_y_2": -0.000688,
            "coefficient6_x_y": 0.0009839,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_LT150_2004_EIRFT": {
            "coefficient1_constant": 0.772877,
            "coefficient2_x": 0.022101,
            "coefficient3_x_2": -7.99e-05,
            "coefficient4_y": -0.0070045,
            "coefficient5_y_2": 0.0004763,
            "coefficient6_x_y": -0.0010612,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2004_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2004_EIRFT": {
            "coefficient1_constant": 0.3617105,
            "coefficient2_x": -0.0229833,
            "coefficient3_x_2": 0.0009519,
            "coefficient4_y": 0.0131889,
            "coefficient5_y_2": 0.0003752,
            "coefficient6_x_y": -0.0007059,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2010_PB_CAPFT": {
            "coefficient1_constant": 0.9061171,
            "coefficient2_x": 0.0292267,
            "coefficient3_x_2": -0.0003665,
            "coefficient4_y": -0.0009698,
            "coefficient5_y_2": -9.07e-05,
            "coefficient6_x_y": 0.0002535,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2010_PB_EIRFT": {
            "coefficient1_constant": 0.3617782,
            "coefficient2_x": -0.0230016,
            "coefficient3_x_2": 0.0009672,
            "coefficient4_y": 0.0131801,
            "coefficient5_y_2": 0.0003761,
            "coefficient6_x_y": -0.0007121,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_GT150_2010_PA_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_GT150_2010_PA_EIRFT": {
            "coefficient1_constant": 0.3773115,
            "coefficient2_x": -0.0229032,
            "coefficient3_x_2": 0.0016504,
            "coefficient4_y": 0.0118156,
            "coefficient5_y_2": 0.0004345,
            "coefficient6_x_y": -0.0010132,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_LT150_2010_PA_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_LT150_2010_PA_EIRFT": {
            "coefficient1_constant": 0.3617105,
            "coefficient2_x": -0.0229833,
            "coefficient3_x_2": 0.0009519,
            "coefficient4_y": 0.0131889,
            "coefficient5_y_2": 0.0003752,
            "coefficient6_x_y": -0.0007059,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        }
    },
    "Curve:Cubic": {
        "AC_Perf_901_2004_65_to_135_10.3EER_cap-f-ff": {
            "coefficient1_constant": 0.9486016175767022,
            "coefficient2_x": -0.1375304925340628,
            "coefficient3_x_2": 0.27262940816742653,
            "coefficient4_x_3": -0.08370053321006665,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2004_65_to_135_10.3EER_eir-f-ff": {
            "coefficient1_constant": 1.0404388831062295,
            "coefficient2_x": 0.11049999209304073,
            "coefficient3_x_2": -0.22131717192706657,
            "coefficient4_x_3": 0.07037829672779605,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2004_135_to_240_9.7EER_cap-f-ff": {
            "coefficient1_constant": 0.948601617576703,
            "coefficient2_x": -0.1375304925340637,
            "coefficient3_x_2": 0.2726294081674254,
            "coefficient4_x_3": -0.08370053321006599,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2004_135_to_240_9.7EER_eir-f-ff": {
            "coefficient1_constant": 1.0404388831062292,
            "coefficient2_x": 0.11049999209304118,
            "coefficient3_x_2": -0.2213171719270659,
            "coefficient4_x_3": 0.07037829672779627,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2004_240_to_760_9.5EER_9.7IEER_cap-f-ff": {
            "coefficient1_constant": 0.953660051502514,
            "coefficient2_x": -0.11546032302365039,
            "coefficient3_x_2": 0.22761869186119776,
            "coefficient4_x_3": -0.06581842034006158,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2004_240_to_760_9.5EER_9.7IEER_eir-f-ff": {
            "coefficient1_constant": 1.034273073536972,
            "coefficient2_x": 0.08789908720360695,
            "coefficient3_x_2": -0.17705121306695282,
            "coefficient4_x_3": 0.05487905232637447,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2004_gt760_9.2EER_9.4IEER_cap-f-ff": {
            "coefficient1_constant": 0.9610603289134725,
            "coefficient2_x": -0.11250227002641111,
            "coefficient3_x_2": 0.20016388566619403,
            "coefficient4_x_3": -0.048721944553255625,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2004_gt760_9.2EER_9.4IEER_eir-f-ff": {
            "coefficient1_constant": 1.025267790179678,
            "coefficient2_x": 0.07705347428770426,
            "coefficient3_x_2": -0.14086036216799536,
            "coefficient4_x_3": 0.038539097700613145,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2022_65_to_135_11.55EER_14.8IEER_cap-f-ff": {
            "coefficient1_constant": 0.9483577597348718,
            "coefficient2_x": -0.13803507178052743,
            "coefficient3_x_2": 0.27402262794948307,
            "coefficient4_x_3": -0.0843453159038271,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2022_65_to_135_11.55EER_14.8IEER_eir-f-ff": {
            "coefficient1_constant": 1.0406899696127618,
            "coefficient2_x": 0.11104519673969881,
            "coefficient3_x_2": -0.2227389771415973,
            "coefficient4_x_3": 0.07100381078913665,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2022_135_to_240_10.91EER_14.2IEER_cap-f-ff": {
            "coefficient1_constant": 0.9483577597348718,
            "coefficient2_x": -0.1380350717805272,
            "coefficient3_x_2": 0.27402262794948284,
            "coefficient4_x_3": -0.08434531590382699,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2022_135_to_240_10.91EER_14.2IEER_eir-f-ff": {
            "coefficient1_constant": 1.040689969612762,
            "coefficient2_x": 0.11104519673969615,
            "coefficient3_x_2": -0.22273897714159419,
            "coefficient4_x_3": 0.07100381078913554,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2022_240_to_760_10.36EER_13.2IEER_cap-f-ff": {
            "coefficient1_constant": 0.9535982181177002,
            "coefficient2_x": -0.11555384227595189,
            "coefficient3_x_2": 0.2279340909487928,
            "coefficient4_x_3": -0.06597846679054109,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2022_240_to_760_10.36EER_13.2IEER_eir-f-ff": {
            "coefficient1_constant": 1.0343260067695144,
            "coefficient2_x": 0.08798321881594617,
            "coefficient3_x_2": -0.17732626748888602,
            "coefficient4_x_3": 0.05501704190342582,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2022_gt760_9.86EER_12.5IEER_cap-f-ff": {
            "coefficient1_constant": 0.9610603289134715,
            "coefficient2_x": -0.11250227002641111,
            "coefficient3_x_2": 0.20016388566619514,
            "coefficient4_x_3": -0.04872194455325607,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "AC_Perf_901_2022_gt760_9.86EER_12.5IEER_eir-f-ff": {
            "coefficient1_constant": 1.0252677901796785,
            "coefficient2_x": 0.07705347428770537,
            "coefficient3_x_2": -0.1408603621679978,
            "coefficient4_x_3": 0.03853909770061392,
            "maximum_curve_output": 999,
            "maximum_value_of_x": 1.5,
            "minimum_curve_output": 0,
            "minimum_value_of_x": 0.4
        },
        "ASHRAE901_901_2004_air_gt528kW_2.8COP_3.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.3604015033414553,
            "coefficient2_x": -0.021239741663935906,
            "coefficient3_x_2": 1.2509140989015792,
            "coefficient4_x_3": -0.5889501420790972,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2004_air_gte528kW_2.8COP_3.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.3177327007414553,
            "coefficient2_x": 0.0954053755360641,
            "coefficient3_x_2": 1.2174804729015787,
            "coefficient4_x_3": -0.6264814281790971,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2004_air_lt528kW_2.8COP_3.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.3489257229414553,
            "coefficient2_x": 0.035964728036063966,
            "coefficient3_x_2": 1.1891807179015779,
            "coefficient4_x_3": -0.5740953820790973,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathA_air_gte528kW_2.8COP_3.74IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.1908937229414553,
            "coefficient2_x": 0.0773549053360642,
            "coefficient3_x_2": 1.2987805439015758,
            "coefficient4_x_3": -0.5635620341790955,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathA_air_lt528kW_2.8COP_3.66IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.20399075394145524,
            "coefficient2_x": 0.07689482713606464,
            "coefficient3_x_2": 1.2930185534015761,
            "coefficient4_x_3": -0.5716436231790957,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0877893569567083,
            "coefficient2_x": 0.185696386797038,
            "coefficient3_x_2": 1.56141110643857,
            "coefficient4_x_3": -0.832304367092322,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.118080543023348,
            "coefficient2_x": 0.10747666191967,
            "coefficient3_x_2": 1.57083798659907,
            "coefficient4_x_3": -0.79405059954209,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0368488259755917,
            "coefficient2_x": 0.100792200135822,
            "coefficient3_x_2": 1.61414212172688,
            "coefficient4_x_3": -0.748013205238294,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0957110065782636,
            "coefficient2_x": 0.00990268145861235,
            "coefficient3_x_2": 1.54339631880243,
            "coefficient4_x_3": -0.646736895539313,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "IECC_2006_air_gte528kW_2.5COP_2.5IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.3970662324414552,
            "coefficient2_x": 0.04267113673606411,
            "coefficient3_x_2": 1.2862726426015763,
            "coefficient4_x_3": -0.7211116494790966,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "IECC_2006_air_lt528kW_2.8COP_2.8IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.37136315084145544,
            "coefficient2_x": 0.161021123436064,
            "coefficient3_x_2": 1.1040268585015787,
            "coefficient4_x_3": -0.6361176493790972,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult": {
            "coefficient1_constant": 0.0236,
            "coefficient2_x": 0.0006,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult": {
            "coefficient1_constant": 0.026526281,
            "coefficient2_x": 0.001078032,
            "coefficient3_x_2": 6.02558e-05,
            "coefficient4_x_3": 1.23732e-06,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "LatentCoolingEffectiveness_fFlow": {
            "coefficient1_constant": 2.9037,
            "coefficient2_x": -6.029,
            "coefficient3_x_2": 6.7197,
            "coefficient4_x_3": -2.5911,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.53252,
            "output_unit_type": "Dimensionless"
        },
        "LatentHeatingEffectiveness_fFlow": {
            "coefficient1_constant": 2.0928,
            "coefficient2_x": -3.5519,
            "coefficient3_x_2": 4.3516,
            "coefficient4_x_3": -1.8925,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.53252,
            "output_unit_type": "Dimensionless"
        },
        "SensibleCoolingEffectiveness_fFlow": {
            "coefficient1_constant": 1.39832,
            "coefficient2_x": -1.01487,
            "coefficient3_x_2": 1.092,
            "coefficient4_x_3": -0.4755,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.53252,
            "output_unit_type": "Dimensionless"
        },
        "SensibleHeatingEffectiveness_fFlow": {
            "coefficient1_constant": 1.41364,
            "coefficient2_x": -1.05706,
            "coefficient3_x_2": 1.12342,
            "coefficient4_x_3": -0.47997,
            "input_unit_type_for_x": "Dimensionless",
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.53252,
            "output_unit_type": "Dimensionless"
        }
    },
    "Curve:Linear": {
        "AC_Perf_901_2004_65_to_135_10.3EER_plf-f-plr": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_Perf_901_2004_135_to_240_9.7EER_plf-f-plr": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_Perf_901_2004_240_to_760_9.5EER_9.7IEER_plf-f-plr": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_Perf_901_2004_gt760_9.2EER_9.4IEER_plf-f-plr": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_Perf_901_2022_65_to_135_11.55EER_14.8IEER_plf-f-plr": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_Perf_901_2022_135_to_240_10.91EER_14.2IEER_plf-f-plr": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_Perf_901_2022_240_to_760_10.36EER_13.2IEER_plf-f-plr": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_Perf_901_2022_gt760_9.86EER_12.5IEER_plf-f-plr": {
            "coefficient1_constant": 0.85,
            "coefficient2_x": 0.15,
            "maximum_curve_output": 1,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:Quadratic": {
        "AC_GT150_2004_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_GT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_LT150_2004_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_LT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_901_2004_wtr_cent_gte528lt1055kW_5.55COP_5.9IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.2805774284248189,
            "coefficient2_x": 0.14492327221229304,
            "coefficient3_x_2": 0.5773716378628887,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2004_wtr_cent_gte1055kW_6.1COP_6.4IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.3575998629698572,
            "coefficient2_x": -0.04874588667783442,
            "coefficient3_x_2": 0.6907439122079777,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2004_wtr_cent_lt528kW_5.0COP_5.25IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.2911439678805304,
            "coefficient2_x": 0.2091408963816964,
            "coefficient3_x_2": 0.4990346623377737,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2004_wtr_recip_gt528kW_4.2COP_5.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": -0.11137410106491197,
            "coefficient2_x": 1.193373989159139,
            "coefficient3_x_2": -0.08471094099422681,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2004_wtr_recip_gte528kW_4.2COP_5.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": -0.09107480366491195,
            "coefficient2_x": 1.1142590133591386,
            "coefficient3_x_2": -0.025030729394226795,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2004_wtr_recip_lt528kW_4.2COP_5.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": -0.11627849086491195,
            "coefficient2_x": 1.2008719069591391,
            "coefficient3_x_2": -0.08510335889422674,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2004_wtr_scroll_screw_gte528lt1055kW_4.9COP_5.6IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.28406519411920017,
            "coefficient2_x": 0.16926679776558137,
            "coefficient3_x_2": 0.5429441196152183,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2004_wtr_scroll_screw_gte1055kW_5.5COP_6.15IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.29858374589828895,
            "coefficient2_x": 0.17392059448028602,
            "coefficient3_x_2": 0.5263628816214253,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2004_wtr_scroll_screw_lt528kW_4.45COP_5.2IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.26040180827953985,
            "coefficient2_x": 0.20319736334522442,
            "coefficient3_x_2": 0.5340166124752361,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_gte528lt1055kW_5.55COP_5.9IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.2787169795248188,
            "coefficient2_x": 0.15026792161229283,
            "coefficient3_x_2": 0.5750193788628887,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_gte1055lt2110kW_6.1COP_6.4IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.36054223927419116,
            "coefficient2_x": -0.0812682014183791,
            "coefficient3_x_2": 0.7255696078441886,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_gte2110kW_6.17COP_6.52IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.3536121275783879,
            "coefficient2_x": -0.0839019305845369,
            "coefficient3_x_2": 0.7340197801061497,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathA_wtr_cent_lt528kW_5.55COP_5.9IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.2866532965976033,
            "coefficient2_x": 0.20417366209806473,
            "coefficient3_x_2": 0.5119574947043324,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_gte264lt528kW_4.54COP_5.72IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.1936178201011259,
            "coefficient2_x": 0.22115967722082816,
            "coefficient3_x_2": 0.5827800012780462,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_gte528lt1055kW_5.17COP_6.06IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.24879443565020118,
            "coefficient2_x": 0.21825810048319502,
            "coefficient3_x_2": 0.5284704399666039,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_gte1055kW_5.67COP_6.51IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.3004428895812776,
            "coefficient2_x": 0.082736367280043,
            "coefficient3_x_2": 0.61354604413868,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathA_wtr_pdsp_lt264kW_4.51COP_5.58IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.21954339675509976,
            "coefficient2_x": 0.2208466096530326,
            "coefficient3_x_2": 0.5596099935918677,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_gte528lt1055kW_5.5COP_7.81IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.09344293298334876,
            "coefficient2_x": 0.18878862417742395,
            "coefficient3_x_2": 0.7182117752392279,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_gte1055lt2110kW_5.86COP_8.79IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.14219431704372104,
            "coefficient2_x": -0.035228675725018865,
            "coefficient3_x_2": 0.8963062257812983,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_gte2110kW_5.96COP_8.79IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.15792123053426746,
            "coefficient2_x": -0.050254234690447985,
            "coefficient3_x_2": 0.890771158156181,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathB_wtr_cent_lt528kW_5.5COP_7.81IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.10363055076081387,
            "coefficient2_x": 0.1905191296195777,
            "coefficient3_x_2": 0.7085387174196088,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_gte264lt528kW_4.45COP_6.0IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.16058834400112587,
            "coefficient2_x": 0.19523804912082857,
            "coefficient3_x_2": 0.6399943697780457,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_gte528lt1055kW_4.9COP_6.51IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.17685511692171124,
            "coefficient2_x": 0.1606186567941597,
            "coefficient3_x_2": 0.6653416756841296,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_gte1055kW_5.5COP_7.18IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.1981983484196975,
            "coefficient2_x": 0.1377559535915076,
            "coefficient3_x_2": 0.6596438575887948,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_901_2010_PathB_wtr_pdsp_lt264kW_4.39COP_5.86IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.15849838654291398,
            "coefficient2_x": 0.2612466411564146,
            "coefficient3_x_2": 0.5753844951006719,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.339493762471831,
            "coefficient2_x": 0.0490895433870147,
            "coefficient3_x_2": 0.611582147741153,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.309752375539755,
            "coefficient2_x": 0.153649268551135,
            "coefficient3_x_2": 0.536462254009109,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.243730007489302,
            "coefficient2_x": 0.165971741402115,
            "coefficient3_x_2": 0.586099219608582,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.208981833155775,
            "coefficient2_x": 0.224001372656158,
            "coefficient3_x_2": 0.561479374288065,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.246643709273782,
            "coefficient2_x": 0.184575915610184,
            "coefficient3_x_2": 0.566463161216033,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.244925668175684,
            "coefficient2_x": 0.218890070535949,
            "coefficient3_x_2": 0.532971950588365,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.264370704367519,
            "coefficient2_x": 0.263302396212442,
            "coefficient3_x_2": 0.471689663820038,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.304205902179811,
            "coefficient2_x": 0.0738657242488116,
            "coefficient3_x_2": 0.621457085571376,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.304205902179811,
            "coefficient2_x": 0.0738657242488116,
            "coefficient3_x_2": 0.621457085571376,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.276961437778282,
            "coefficient2_x": 0.101749137141622,
            "coefficient3_x_2": 0.621382901680094,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.290890645605933,
            "coefficient2_x": 0.0593657257659549,
            "coefficient3_x_2": 0.649421343028111,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.290890645605933,
            "coefficient2_x": 0.0593657257659549,
            "coefficient3_x_2": 0.649421343028111,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.107200338164923,
            "coefficient2_x": 0.18261140160702,
            "coefficient3_x_2": 0.705182407828055,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.183810628690404,
            "coefficient2_x": -0.0444166329081994,
            "coefficient3_x_2": 0.855659760517794,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0909358559361297,
            "coefficient2_x": 0.207812402682297,
            "coefficient3_x_2": 0.696735129081572,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.103664727441931,
            "coefficient2_x": 0.148024452126455,
            "coefficient3_x_2": 0.744887320031613,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0617061022735642,
            "coefficient2_x": 0.261711120841577,
            "coefficient3_x_2": 0.677017397684858,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.072182825446741,
            "coefficient2_x": 0.108650031225169,
            "coefficient3_x_2": 0.818174408728089,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0649786389666422,
            "coefficient2_x": 0.151829213809826,
            "coefficient3_x_2": 0.779131231823531,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0828121003830807,
            "coefficient2_x": 0.152816343206313,
            "coefficient3_x_2": 0.764822154710605,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0585829703893892,
            "coefficient2_x": 0.205485686772911,
            "coefficient3_x_2": 0.736344937637699,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0585829703893892,
            "coefficient2_x": 0.205485686772911,
            "coefficient3_x_2": 0.736344937637699,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.276036751077667,
            "coefficient2_x": 0.253576804006473,
            "coefficient3_x_2": 0.466352585515858,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.250800802489875,
            "coefficient2_x": 0.345915394600576,
            "coefficient3_x_2": 0.399137769109547,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.320097331849236,
            "coefficient2_x": 0.0743563119447526,
            "coefficient3_x_2": 0.602937685106011,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.281669283772332,
            "coefficient2_x": 0.202762250701057,
            "coefficient3_x_2": 0.515409156926609,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "HeatSys1 Boiler1 Efficiency Curve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "HeatSys1 Boiler2 Efficiency Curve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "IECC_2006_wtr_cent_gte528lt1055kW_5.55COP_5.55IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.336229339824819,
            "coefficient2_x": 0.11530078831229303,
            "coefficient3_x_2": 0.5512261657628885,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "IECC_2006_wtr_cent_gte1055kW_6.1COP_6.1IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.3980750732698572,
            "coefficient2_x": -0.06110547517783442,
            "coefficient3_x_2": 0.6631653472079777,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "IECC_2006_wtr_cent_lt528kW_5.0COP_5.0IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.3334444131805302,
            "coefficient2_x": 0.20049663538169638,
            "coefficient3_x_2": 0.4672033622377737,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "IECC_2006_wtr_recip_gte528kW_4.2COP_4.65IPLV.SI_eir-f-plr": {
            "coefficient1_constant": -0.052823076364911944,
            "coefficient2_x": 1.1499864839591387,
            "coefficient3_x_2": -0.09618053789422673,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "IECC_2006_wtr_recip_lt528kW_4.2COP_4.65IPLV.SI_eir-f-plr": {
            "coefficient1_constant": -0.053346480464911944,
            "coefficient2_x": 1.1553132414591385,
            "coefficient3_x_2": -0.10518841799422676,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "IECC_2006_wtr_scroll_screw_gte528lt1055kW_4.9COP_4.95IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.3923608827192001,
            "coefficient2_x": 0.14803516906558145,
            "coefficient3_x_2": 0.4606978394152185,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "IECC_2006_wtr_scroll_screw_gte1055kW_5.5COP_5.6IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.3843534218982889,
            "coefficient2_x": 0.14146375128028604,
            "coefficient3_x_2": 0.4754892425214252,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "IECC_2006_wtr_scroll_screw_lt528kW_4.45COP_4.5IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.38216755637953986,
            "coefficient2_x": 0.1724540497452244,
            "coefficient3_x_2": 0.4491300205752361,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.1
        },
        "RACK1_RackCOPfTCurve": {
            "coefficient1_constant": 1.7603,
            "coefficient2_x": -0.0377,
            "coefficient3_x_2": 0.0004,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 10.0
        },
        "RACK1_RackCondFanCurve2": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0286,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 0.0
        },
        "RACK2_RackCOPfTCurve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 50.0,
            "minimum_value_of_x": 0.0
        },
        "SmDX_CapFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "SmDX_Dflt_cap-f-ff": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "SmDX_Dflt_eir-f-ff": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "SmDX_Dflt_plf-f-plr": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "SmDX_EIRFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "SmDX_PLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "TraneChillerEIRFuncPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "WCC_EIRFPLR": {
            "coefficient1_constant": 0.06369119,
            "coefficient2_x": 0.58488832,
            "coefficient3_x_2": 0.35280274,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Daylighting:Controls": {
        "Banquet_Flr_6_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Banquet_Flr_6_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.2,
                    "illuminance_setpoint_at_reference_point": 215.0
                },
                {
                    "daylighting_reference_point_name": "Banquet_Flr_6_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.2,
                    "illuminance_setpoint_at_reference_point": 215.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Banquet_Flr_6_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Banquet_Flr_6"
        },
        "Cafe_Flr_1_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Cafe_Flr_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.39,
                    "illuminance_setpoint_at_reference_point": 215.0
                },
                {
                    "daylighting_reference_point_name": "Cafe_Flr_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.39,
                    "illuminance_setpoint_at_reference_point": 215.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Cafe_Flr_1_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Cafe_Flr_1"
        },
        "Dining_Flr_6_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Dining_Flr_6_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.2,
                    "illuminance_setpoint_at_reference_point": 215.0
                },
                {
                    "daylighting_reference_point_name": "Dining_Flr_6_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.2,
                    "illuminance_setpoint_at_reference_point": 215.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Dining_Flr_6_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Dining_Flr_6"
        },
        "Lobby_Flr_1_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Lobby_Flr_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.07,
                    "illuminance_setpoint_at_reference_point": 269
                },
                {
                    "daylighting_reference_point_name": "Lobby_Flr_1_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.07,
                    "illuminance_setpoint_at_reference_point": 269
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Lobby_Flr_1_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Lobby_Flr_1"
        }
    },
    "Daylighting:ReferencePoint": {
        "Banquet_Flr_6_DaylRefPt1": {
            "x_coordinate_of_reference_point": 26.365,
            "y_coordinate_of_reference_point": 21.2976,
            "z_coordinate_of_reference_point": 16.914,
            "zone_or_space_name": "Banquet_Flr_6"
        },
        "Banquet_Flr_6_DaylRefPt2": {
            "x_coordinate_of_reference_point": 26.365,
            "y_coordinate_of_reference_point": 19.7351,
            "z_coordinate_of_reference_point": 16.914,
            "zone_or_space_name": "Banquet_Flr_6"
        },
        "Cafe_Flr_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 70.2565,
            "y_coordinate_of_reference_point": 1.5316,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Cafe_Flr_1"
        },
        "Cafe_Flr_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 70.2565,
            "y_coordinate_of_reference_point": 3.0632,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Cafe_Flr_1"
        },
        "Dining_Flr_6_DaylRefPt1": {
            "x_coordinate_of_reference_point": 63.551,
            "y_coordinate_of_reference_point": 21.2976,
            "z_coordinate_of_reference_point": 16.914,
            "zone_or_space_name": "Dining_Flr_6"
        },
        "Dining_Flr_6_DaylRefPt2": {
            "x_coordinate_of_reference_point": 63.551,
            "y_coordinate_of_reference_point": 19.7351,
            "z_coordinate_of_reference_point": 16.914,
            "zone_or_space_name": "Dining_Flr_6"
        },
        "Lobby_Flr_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 32.766,
            "y_coordinate_of_reference_point": 1.5316,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Lobby_Flr_1"
        },
        "Lobby_Flr_1_DaylRefPt2": {
            "x_coordinate_of_reference_point": 32.766,
            "y_coordinate_of_reference_point": 3.0632,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Lobby_Flr_1"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Banquet_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.003581397,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Basement": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004318,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Cafe_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.003581397,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Dining_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.003581397,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Kitchen_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.003555997,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Laundry_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Lobby_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001447799,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Mech_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Retail_1_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181099,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Retail_2_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.001181099,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_1_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000395514,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_1_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.000395514,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_2_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000395514,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_2_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.000395514,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_3_Mult9_Flr_6": {
            "outdoor_air_flow_per_zone_floor_area": 0.000449118,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_3_Mult19_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000449118,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_4_Mult19_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000449118,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_5_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000395514,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Room_6_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000395514,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Storage_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.000609599,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "CM DSZAD Building": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "VAV_Zone_AirDistribution": {
            "minimum_zone_ventilation_efficiency": 0.6,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "Banquet_Flr_6_MiscPlug_Equip": {
            "design_level": 22493.0084,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Kitchen_Elec_Equip_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Banquet_Flr_6"
        },
        "Basement_MiscPlug_Equip": {
            "design_level": 10646.1064,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BASEMENT_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Cafe_Flr_1_MiscPlug_Equip": {
            "design_level": 1016.0769,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Cafe_Flr_1"
        },
        "Dining_Flr_6_MiscPlug_Equip": {
            "design_level": 22493.0084,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Kitchen_Elec_Equip_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_6"
        },
        "Kitchen_Flr_6_MiscElec_Equip": {
            "design_level": 52482.7989,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.2,
            "fraction_lost": 0.1,
            "fraction_radiant": 0.5,
            "schedule_name": "Kitchen_Elec_Equip_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Reach-in-Freezer": {
            "design_level": 457.5,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ReachInFreezer",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.25,
            "schedule_name": "Always_on",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Reach-in-Refrigerator": {
            "design_level": 285,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ReachInRefrigerator",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.25,
            "schedule_name": "Always_on",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_6"
        },
        "Laundry_Flr_1_MiscPlug_Equip": {
            "design_level": 4813.4744,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Laundry_Flr_1"
        },
        "Lobby_Flr_1_MiscPlug_Equip": {
            "design_level": 10557.062,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Flr_1"
        },
        "Mech_Flr_1_MiscPlug_Equip": {
            "design_level": 883.6283,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Mech_Flr_1"
        },
        "Retail_1_Flr_1_MiscPlug_Equip": {
            "design_level": 721.6879,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail_1_Flr_1"
        },
        "Retail_2_Flr_1_MiscPlug_Equip": {
            "design_level": 835.7173,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail_2_Flr_1"
        },
        "Room_1_Flr_3_PlugMisc_Equip": {
            "design_level": 263.3986,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Guestroom_Eqp_Sch_Adva",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6_PlugMisc_Equip": {
            "design_level": 263.3986,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Guestroom_Eqp_Sch_Adva",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3_PlugMisc_Equip": {
            "design_level": 263.3678,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Guestroom_Eqp_Sch_Adva",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6_PlugMisc_Equip": {
            "design_level": 263.3678,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Guestroom_Eqp_Sch_Adva",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6_PlugMisc_Equip": {
            "design_level": 258.0614,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Guestroom_Eqp_Sch_Adva",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3_PlugMisc_Equip": {
            "design_level": 257.9908,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Guestroom_Eqp_Sch_Adva",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_PlugMisc_Equip": {
            "design_level": 258.0614,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Guestroom_Eqp_Sch_Adva",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3_PlugMisc_Equip": {
            "design_level": 263.3986,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Guestroom_Eqp_Sch_Adva",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3_PlugMisc_Equip": {
            "design_level": 263.3678,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "Guestroom_Eqp_Sch_Adva",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_6_Flr_3"
        },
        "Storage_Flr_1_MiscPlug_Equip": {
            "design_level": 254.9024,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Storage_Flr_1"
        }
    },
    "ElectricLoadCenter:Transformer": {
        "Transformer 1": {
            "availability_schedule_name": "Always_On",
            "conductor_material": "Aluminum",
            "consider_transformer_loss_for_utility_cost": "Yes",
            "fraction_of_eddy_current_losses": 0.1,
            "full_load_temperature_rise": 150,
            "meters": [
                {
                    "meter_name": "Wired_LTG_Electricity"
                },
                {
                    "meter_name": "InteriorEquipment:Electricity"
                }
            ],
            "nameplate_efficiency": 0.983,
            "per_unit_load_for_nameplate_efficiency": 0.35,
            "performance_input_method": "NominalEfficiency",
            "phase": 3,
            "rated_capacity": 150000,
            "reference_temperature_for_nameplate_efficiency": 75,
            "transformer_usage": "PowerInFromGrid"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "BoilerCurve1": {
            "actuated_component_control_type": "Curve Result",
            "actuated_component_type": "Curve",
            "actuated_component_unique_name": "HeatSys1 BOILER1 EFFICIENCY CURVE"
        },
        "BoilerCurve2": {
            "actuated_component_control_type": "Curve Result",
            "actuated_component_type": "Curve",
            "actuated_component_unique_name": "HeatSys1 BOILER2 EFFICIENCY CURVE"
        },
        "N_LivingUnit_CLGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "OBCReset_N_OccGuestRoom_ClgSP_Sch_30min"
        },
        "N_LivingUnit_HTGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "OBCReset_N_OccGuestRoom_HtgSP_Sch_30min"
        },
        "S_LivingUnit_CLGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "OBCReset_S_OccGuestRoom_ClgSP_Sch_30min"
        },
        "S_LivingUnit_HTGSETP_Actuator": {
            "actuated_component_control_type": "Schedule Value",
            "actuated_component_type": "Schedule:Compact",
            "actuated_component_unique_name": "OBCReset_S_OccGuestRoom_HtgSP_Sch_30min"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "Wired_LTG"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "timesteps_after_doorshut_south"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 3": {
            "variables": [
                {
                    "erl_variable_name": "timesteps_after_doorshut_north"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 4": {
            "variables": [
                {
                    "erl_variable_name": "BoilerType"
                },
                {
                    "erl_variable_name": "CapRated"
                },
                {
                    "erl_variable_name": "EtRated"
                },
                {
                    "erl_variable_name": "PLRx"
                },
                {
                    "erl_variable_name": "Ecx"
                },
                {
                    "erl_variable_name": "SkinLossRate"
                }
            ]
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "Wired_LTG": {
            "ems_variable_name": "Wired_LTG",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        },
        "timesteps_after_doorshut_north": {
            "ems_variable_name": "timesteps_after_doorshut_north",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "ZoneTimestep"
        },
        "timesteps_after_doorshut_south": {
            "ems_variable_name": "timesteps_after_doorshut_south",
            "type_of_data_in_variable": "Averaged",
            "update_frequency": "ZoneTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit": {
            "lines": [
                {
                    "program_line": "IF (N_Sliding_Door_Ventilation_Sensor > 0)"
                },
                {
                    "program_line": "SET timesteps_after_doorshut_north = 0"
                },
                {
                    "program_line": "SET N_LivingUnit_CLGSETP_Actuator = 32.22"
                },
                {
                    "program_line": "SET N_LivingUnit_HTGSETP_Actuator = 12.78"
                },
                {
                    "program_line": "ELSEIF N_LivingUnit_CLGSETP_Actuator > 24.4"
                },
                {
                    "program_line": "SET timesteps_after_doorshut_north = timesteps_after_doorshut_north + 1"
                },
                {
                    "program_line": "IF timesteps_after_doorshut_north == 1"
                },
                {
                    "program_line": "SET N_LivingUnit_CLGSETP_Actuator = 30"
                },
                {
                    "program_line": "SET N_LivingUnit_HTGSETP_Actuator = 14"
                },
                {
                    "program_line": "ELSEIF timesteps_after_doorshut_north == 2"
                },
                {
                    "program_line": "SET N_LivingUnit_CLGSETP_Actuator = 28"
                },
                {
                    "program_line": "SET N_LivingUnit_HTGSETP_Actuator = 16"
                },
                {
                    "program_line": "ELSEIF timesteps_after_doorshut_north == 3"
                },
                {
                    "program_line": "SET N_LivingUnit_CLGSETP_Actuator = 26"
                },
                {
                    "program_line": "SET N_LivingUnit_HTGSETP_Actuator = 18"
                },
                {
                    "program_line": "ELSEIF timesteps_after_doorshut_north == 4"
                },
                {
                    "program_line": "SET N_LivingUnit_CLGSETP_Actuator = 25"
                },
                {
                    "program_line": "SET N_LivingUnit_HTGSETP_Actuator = 20"
                },
                {
                    "program_line": "SET N_LivingUnit_CLGSETP_Actuator = null"
                },
                {
                    "program_line": "SET N_LivingUnit_HTGSETP_Actuator = null"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET timesteps_after_doorshut_north = 0"
                },
                {
                    "program_line": "SET N_LivingUnit_CLGSETP_Actuator = null"
                },
                {
                    "program_line": "SET N_LivingUnit_HTGSETP_Actuator = null"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit": {
            "lines": [
                {
                    "program_line": "IF (S_Sliding_Door_Ventilation_Sensor > 0)"
                },
                {
                    "program_line": "SET timesteps_after_doorshut_south = 0"
                },
                {
                    "program_line": "SET S_LivingUnit_CLGSETP_Actuator = 32.22"
                },
                {
                    "program_line": "SET S_LivingUnit_HTGSETP_Actuator = 12.78"
                },
                {
                    "program_line": "ELSEIF S_LivingUnit_CLGSETP_Actuator > 24.4"
                },
                {
                    "program_line": "SET timesteps_after_doorshut_south = timesteps_after_doorshut_south + 1"
                },
                {
                    "program_line": "IF timesteps_after_doorshut_south == 1"
                },
                {
                    "program_line": "SET S_LivingUnit_CLGSETP_Actuator = 30"
                },
                {
                    "program_line": "SET S_LivingUnit_HTGSETP_Actuator = 14"
                },
                {
                    "program_line": "ELSEIF timesteps_after_doorshut_south == 2"
                },
                {
                    "program_line": "SET S_LivingUnit_CLGSETP_Actuator = 28"
                },
                {
                    "program_line": "SET S_LivingUnit_HTGSETP_Actuator = 16"
                },
                {
                    "program_line": "ELSEIF timesteps_after_doorshut_south == 3"
                },
                {
                    "program_line": "SET S_LivingUnit_CLGSETP_Actuator = 26"
                },
                {
                    "program_line": "SET S_LivingUnit_HTGSETP_Actuator = 18"
                },
                {
                    "program_line": "ELSEIF timesteps_after_doorshut_south == 4"
                },
                {
                    "program_line": "SET S_LivingUnit_CLGSETP_Actuator = 25"
                },
                {
                    "program_line": "SET S_LivingUnit_HTGSETP_Actuator = 20"
                },
                {
                    "program_line": "SET S_LivingUnit_CLGSETP_Actuator = null"
                },
                {
                    "program_line": "SET S_LivingUnit_HTGSETP_Actuator = null"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET timesteps_after_doorshut_south = 0"
                },
                {
                    "program_line": "SET S_LivingUnit_CLGSETP_Actuator = null"
                },
                {
                    "program_line": "SET S_LivingUnit_HTGSETP_Actuator = null"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SetBoilerCurve": {
            "lines": [
                {
                    "program_line": "SET BoilerPLR = BoilerPLR1"
                },
                {
                    "program_line": "IF BoilerPLR >= PLRx"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3)"
                },
                {
                    "program_line": "ELSEIF BoilerType == 2"
                },
                {
                    "program_line": "SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = 0.492 + 1.41*BoilerPLR - 1.529*(BoilerPLR^2) + 0.628*(BoilerPLR^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR == 0"
                },
                {
                    "program_line": "SET BoilerCurve = NULL"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR <0.05"
                },
                {
                    "program_line": "SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET BoilerCurve1 = BoilerCurve"
                },
                {
                    "program_line": "SET BoilerPLR = BoilerPLR2"
                },
                {
                    "program_line": "IF BoilerPLR >= PLRx"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3)"
                },
                {
                    "program_line": "ELSEIF BoilerType == 2"
                },
                {
                    "program_line": "SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = 0.492 + 1.41*BoilerPLR - 1.529*(BoilerPLR^2) + 0.628*(BoilerPLR^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR == 0"
                },
                {
                    "program_line": "SET BoilerCurve = NULL"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR <0.05"
                },
                {
                    "program_line": "SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET BoilerCurve2 = BoilerCurve"
                }
            ]
        },
        "SetBoilerPar": {
            "lines": [
                {
                    "program_line": "SET CapRated = 252678.264599977"
                },
                {
                    "program_line": "SET EtRated =  0.8"
                },
                {
                    "program_line": "SET CapRated = (CapRated *3.412)/1000"
                },
                {
                    "program_line": "SET SkinLossRate = 0.02"
                },
                {
                    "program_line": "SET BoilerType = 1"
                },
                {
                    "program_line": "IF BoilerType  == 1"
                },
                {
                    "program_line": "IF CapRated >10000"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ELSEIF CapRated >5000"
                },
                {
                    "program_line": "SET PLRx = 0.25"
                },
                {
                    "program_line": "ELSEIF CapRated >1000"
                },
                {
                    "program_line": "SET PLRx = 0.33"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerType = 2"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3)"
                },
                {
                    "program_line": "ELSEIF BoilerType == 2"
                },
                {
                    "program_line": "SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET CurveX = 0.492 + 1.41 * PLRx - 1.529 * (PLRx^2) + 0.628 * (PLRx^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET LoadX = CapRated * PLRx"
                },
                {
                    "program_line": "SET Etx = CurveX * EtRated"
                },
                {
                    "program_line": "SET InputEx = LoadX/Etx"
                },
                {
                    "program_line": "SET SkinEx = CapRated * SkinLossRate"
                },
                {
                    "program_line": "SET Ecx = (LoadX + SkinEx)/InputEx"
                }
            ]
        },
        "Transformer_Load_Prog": {
            "lines": [
                {
                    "program_line": "SET Wired_LTG = Facility_Int_LTG*0.0352"
                }
            ]
        },
        "init_timesteps_after_doorshut": {
            "lines": [
                {
                    "program_line": "SET timesteps_after_doorshut_south = 0"
                },
                {
                    "program_line": "SET timesteps_after_doorshut_north = 0"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "BoilerCurveManager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "SetBoilerCurve"
                }
            ]
        },
        "BoilerParManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "SetBoilerPar"
                }
            ]
        },
        "Door_Switch_Enabled_Thermostat_Reset": {
            "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
            "programs": [
                {
                    "program_name": "Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit"
                },
                {
                    "program_name": "Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit"
                }
            ]
        },
        "Transformer_Load_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "Transformer_Load_Prog"
                }
            ]
        },
        "init_timesteps_after_doorshut_south_Program Manager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "init_timesteps_after_doorshut"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "BoilerPLR1": {
            "output_variable_or_output_meter_index_key_name": "HeatSys1 Boiler1",
            "output_variable_or_output_meter_name": "Boiler Part Load Ratio"
        },
        "BoilerPLR2": {
            "output_variable_or_output_meter_index_key_name": "HeatSys1 Boiler2",
            "output_variable_or_output_meter_name": "Boiler Part Load Ratio"
        },
        "Facility_Int_LTG": {
            "output_variable_or_output_meter_name": "InteriorLights:Electricity"
        },
        "N_Sliding_Door_Ventilation_Sensor": {
            "output_variable_or_output_meter_index_key_name": "ROOM_4_MULT19_FLR_3",
            "output_variable_or_output_meter_name": "Zone Ventilation Standard Density Volume Flow Rate"
        },
        "S_Sliding_Door_Ventilation_Sensor": {
            "output_variable_or_output_meter_index_key_name": "ROOM_3_MULT19_FLR_3",
            "output_variable_or_output_meter_name": "Zone Ventilation Standard Density Volume Flow Rate"
        }
    },
    "Exterior:FuelEquipment": {
        "Elevator_Lift_Running": {
            "design_level": 299258,
            "end_use_subcategory": "ElevatorLift",
            "fuel_use_type": "Electricity",
            "schedule_name": "elevator_running_sch"
        },
        "Elevator_Lift_Standby": {
            "design_level": 9468,
            "end_use_subcategory": "ElevatorLift",
            "fuel_use_type": "Electricity",
            "schedule_name": "elevator_standby_sch"
        },
        "Elevators_Lights_Fan": {
            "design_level": 376,
            "end_use_subcategory": "ElevatorLightsFan",
            "fuel_use_type": "Electricity",
            "schedule_name": "ELEV_LIGHT_FAN_SCH_ADD_DF"
        }
    },
    "Exterior:Lights": {
        "Exterior Facade Lighting": {
            "control_option": "AstronomicalClock",
            "design_level": 16690.39,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_Lgt_ALWAYS_ON"
        }
    },
    "Fan:ConstantVolume": {
        "FLR_3_DOAS Fan": {
            "air_inlet_node_name": "FLR_3_DOAS_HeatC-FLR_3_DOAS FanNode",
            "air_outlet_node_name": "FLR_3_DOAS Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.58175,
            "maximum_flow_rate": 2.05124511673278,
            "motor_efficiency": 0.895,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 622.5
        }
    },
    "Fan:OnOff": {
        "Room_1_Flr_3 fan coil_FanCoilFan": {
            "air_inlet_node_name": "Room_1_Flr_3 fan coil Mixed Air Outlet",
            "air_outlet_node_name": "Room_1_Flr_3 fan coil Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.7,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 270.9
        },
        "Room_1_Flr_6 fan coil_FanCoilFan": {
            "air_inlet_node_name": "Room_1_Flr_6 fan coil Mixed Air Outlet",
            "air_outlet_node_name": "Room_1_Flr_6 fan coil Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.7,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 270.9
        },
        "Room_2_Flr_3 fan coil_FanCoilFan": {
            "air_inlet_node_name": "Room_2_Flr_3 fan coil Mixed Air Outlet",
            "air_outlet_node_name": "Room_2_Flr_3 fan coil Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.7,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 270.9
        },
        "Room_2_Flr_6 fan coil_FanCoilFan": {
            "air_inlet_node_name": "Room_2_Flr_6 fan coil Mixed Air Outlet",
            "air_outlet_node_name": "Room_2_Flr_6 fan coil Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.7,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 270.9
        },
        "Room_3_Mult9_Flr_6 fan coil_FanCoilFan": {
            "air_inlet_node_name": "Room_3_Mult9_Flr_6 fan coil Mixed Air Outlet",
            "air_outlet_node_name": "Room_3_Mult9_Flr_6 fan coil Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.7,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 270.9
        },
        "Room_3_Mult19_Flr_3 fan coil_FanCoilFan": {
            "air_inlet_node_name": "Room_3_Mult19_Flr_3 fan coil Mixed Air Outlet",
            "air_outlet_node_name": "Room_3_Mult19_Flr_3 fan coil Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.7,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 270.9
        },
        "Room_4_Mult19_Flr_3 fan coil_FanCoilFan": {
            "air_inlet_node_name": "Room_4_Mult19_Flr_3 fan coil Mixed Air Outlet",
            "air_outlet_node_name": "Room_4_Mult19_Flr_3 fan coil Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.7,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 270.9
        },
        "Room_5_Flr_3 fan coil_FanCoilFan": {
            "air_inlet_node_name": "Room_5_Flr_3 fan coil Mixed Air Outlet",
            "air_outlet_node_name": "Room_5_Flr_3 fan coil Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.7,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 270.9
        },
        "Room_6_Flr_3 fan coil_FanCoilFan": {
            "air_inlet_node_name": "Room_6_Flr_3 fan coil Mixed Air Outlet",
            "air_outlet_node_name": "Room_6_Flr_3 fan coil Supply Fan Outlet",
            "availability_schedule_name": "Always_On",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.7,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 270.9
        }
    },
    "Fan:SystemModel": {
        "PSZ_Kitchen Constant_Speed_Fan": {
            "air_inlet_node_name": "PSZ_Kitchen Mixed Air Outlet",
            "air_outlet_node_name": "PSZ_Kitchen Supply Fan Outlet",
            "availability_schedule_name": "HVACOperationSchd",
            "design_electric_power_consumption": "Autosize",
            "design_maximum_air_flow_rate": "Autosize",
            "design_power_sizing_method": "TotalEfficiencyAndPressure",
            "design_pressure_rise": 622.5,
            "electric_power_minimum_flow_rate_fraction": 1,
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.58175,
            "motor_efficiency": 0.895,
            "motor_in_air_stream_fraction": 1.0,
            "night_ventilation_mode_pressure_rise": 622.5,
            "number_of_speeds": 1,
            "speed_control_method": "Discrete",
            "speed_fractions": [
                {
                    "speed_electric_power_fraction": 1,
                    "speed_flow_fraction": 1
                }
            ]
        }
    },
    "Fan:VariableVolume": {
        "VAV WITH REHEAT Fan": {
            "air_inlet_node_name": "VAV WITH REHEAT_HeatC-VAV WITH REHEAT FanNode",
            "air_outlet_node_name": "VAV WITH REHEAT Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6201,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1389.42
        }
    },
    "Fan:ZoneExhaust": {
        "Banquet_Flr_6 Exhaust Fan": {
            "air_inlet_node_name": "Banquet_Flr_6 Exhaust Fan Node",
            "air_outlet_node_name": "Banquet_Flr_6 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1,
            "maximum_flow_rate": 0.873102771275391,
            "pressure_rise": 0
        },
        "Dining_Flr_6 Exhaust Fan": {
            "air_inlet_node_name": "Dining_Flr_6 Exhaust Fan Node",
            "air_outlet_node_name": "Dining_Flr_6 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1,
            "maximum_flow_rate": 0.873102771275391,
            "pressure_rise": 0
        },
        "Kitchen_Flr_6 Exhaust Fan": {
            "air_inlet_node_name": "Kitchen_Flr_6 Exhaust Fan Node",
            "air_outlet_node_name": "Kitchen_Flr_6 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "balanced_exhaust_fraction_schedule_name": "Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": 1.88778977573057,
            "pressure_rise": 125
        },
        "Laundry_Flr_1 Exhaust Fan": {
            "air_inlet_node_name": "Laundry_Flr_1 Exhaust Fan Node",
            "air_outlet_node_name": "Laundry_Flr_1 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "balanced_exhaust_fraction_schedule_name": "Laundry_Flr_1 Exhaust Fan Balanced Exhaust Fraction Schedule",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.385,
            "maximum_flow_rate": 0.235973721966322,
            "pressure_rise": 125
        },
        "Lobby_Flr_1 Exhaust Fan": {
            "air_inlet_node_name": "Lobby_Flr_1 Exhaust Fan Node",
            "air_outlet_node_name": "Lobby_Flr_1 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Hours_of_operation",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1,
            "maximum_flow_rate": 0,
            "pressure_rise": 0
        }
    },
    "FenestrationSurface:Detailed": {
        "Banquet_Flr_6_Wall_North_Window": {
            "building_surface_name": "Banquet_Flr_6_Wall_North",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.567,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 39.567,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 13.164,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 13.164,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Cafe_Flr_1_Wall_East_Door": {
            "building_surface_name": "Cafe_Flr_1_Wall_East",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 86.563,
            "vertex_1_y_coordinate": 2.8955,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 86.563,
            "vertex_2_y_coordinate": 2.8955,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 86.563,
            "vertex_3_y_coordinate": 3.8099,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 86.563,
            "vertex_4_y_coordinate": 3.8099,
            "vertex_4_z_coordinate": 2.1336
        },
        "Cafe_Flr_1_Wall_South_Window": {
            "building_surface_name": "Cafe_Flr_1_Wall_South",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 54.881,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.282,
            "vertex_2_x_coordinate": 54.881,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.152,
            "vertex_3_x_coordinate": 85.631,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.152,
            "vertex_4_x_coordinate": 85.631,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.282,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_3_Wall_1_North_Window": {
            "building_surface_name": "Corridor_Flr_3_Wall_1_North",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.856,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 9.856,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 5.079,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 5.079,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_3_Wall_1_South_Window": {
            "building_surface_name": "Corridor_Flr_3_Wall_1_South",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.759,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 4.759,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 6.519,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 6.519,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_3_Wall_2_North_Window": {
            "building_surface_name": "Corridor_Flr_3_Wall_2_North",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 81.805,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 81.805,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 80.044,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 80.044,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_3_Wall_2_South_Window": {
            "building_surface_name": "Corridor_Flr_3_Wall_2_South",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 76.707,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 76.707,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 81.484,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 81.484,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_6_Wall_1_North_Window": {
            "building_surface_name": "Corridor_Flr_6_Wall_1_North",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 9.856,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 9.856,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 5.079,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 5.079,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_6_Wall_2_North_Window": {
            "building_surface_name": "Corridor_Flr_6_Wall_2_North",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 47.095,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 47.095,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 42.821,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 42.821,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Corridor_Flr_6_Wall_2_South_Window": {
            "building_surface_name": "Corridor_Flr_6_Wall_2_South",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 66.416,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 66.416,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 80.498,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 80.498,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Dining_Flr_6_Wall_North_Window": {
            "building_surface_name": "Dining_Flr_6_Wall_North",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 76.752,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 76.752,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 50.349,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 50.349,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Kitchen_Flr_6_Wall_1_South_Window": {
            "building_surface_name": "Kitchen_Flr_6_Wall_1_South",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 82.391,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 82.391,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 86.163,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 86.163,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Kitchen_Flr_6_Wall_East_Window": {
            "building_surface_name": "Kitchen_Flr_6_Wall_East",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 86.563,
            "vertex_1_y_coordinate": 7.285,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 86.563,
            "vertex_2_y_coordinate": 7.285,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 86.563,
            "vertex_3_y_coordinate": 21.366,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 86.563,
            "vertex_4_y_coordinate": 21.366,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Kitchen_Flr_6_Wall_North_Window": {
            "building_surface_name": "Kitchen_Flr_6_Wall_North",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 86.163,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 86.163,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 82.391,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 82.391,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Laundry_Flr_1_Wall_East_Door": {
            "building_surface_name": "Laundry_Flr_1_Wall_East",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 86.563,
            "vertex_1_y_coordinate": 8.361018257503,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 86.563,
            "vertex_2_y_coordinate": 8.361018257503,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 86.563,
            "vertex_3_y_coordinate": 9.275418257503,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 86.563,
            "vertex_4_y_coordinate": 9.275418257503,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_Flr_1_Wall_1_North_Door1": {
            "building_surface_name": "Lobby_Flr_1_Wall_1_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 49.00322156701,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 49.00322156701,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 48.08882156701,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 48.08882156701,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_Flr_1_Wall_1_North_Door2": {
            "building_surface_name": "Lobby_Flr_1_Wall_1_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 8.994891299472,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 8.994891299472,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 8.080491299472,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 8.080491299472,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_Flr_1_Wall_South_Window": {
            "building_surface_name": "Lobby_Flr_1_Wall_1_South",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 12.793,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.282,
            "vertex_2_x_coordinate": 12.793,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.152,
            "vertex_3_x_coordinate": 52.739,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.152,
            "vertex_4_x_coordinate": 52.739,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.282,
            "view_factor_to_ground": "Autocalculate"
        },
        "Retail_1_Flr_1_Wall_South_Window": {
            "building_surface_name": "Retail_1_Flr_1_Wall_South",
            "construction_name": "NonresWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.331,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.282,
            "vertex_2_x_coordinate": 0.331,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.152,
            "vertex_3_x_coordinate": 11.251,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.152,
            "vertex_4_x_coordinate": 11.251,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.282,
            "view_factor_to_ground": "Autocalculate"
        },
        "Retail_2_Flr_1_Wall_West_Door": {
            "building_surface_name": "Retail_2_Flr_1_Wall_West",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 10.283582317678,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 10.283582317678,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 9.369182317678,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 9.369182317678,
            "vertex_4_z_coordinate": 2.1336
        },
        "Room_1_Flr_3_Wall_South_Window": {
            "building_surface_name": "Room_1_Flr_3_Wall_South",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.4,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 0.4,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 4.172,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 4.172,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_1_Flr_3_Wall_West_Window": {
            "building_surface_name": "Room_1_Flr_3_Wall_West",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 13.579,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 13.579,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 6.538,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 6.538,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_1_Flr_6_Wall_South_Window": {
            "building_surface_name": "Room_1_Flr_6_Wall_South",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.4,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 0.4,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 4.172,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 4.172,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_1_Flr_6_Wall_West_Window": {
            "building_surface_name": "Room_1_Flr_6_Wall_West",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 13.579,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 13.579,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 6.538,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 6.538,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_2_Flr_3_Wall_North_Window": {
            "building_surface_name": "Room_2_Flr_3_Wall_North",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.172,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 4.172,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 0.4,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 0.4,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_2_Flr_3_Wall_West_Window": {
            "building_surface_name": "Room_2_Flr_3_Wall_West",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 22.113,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 22.113,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 15.072,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 15.072,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_2_Flr_6_Wall_North_Window": {
            "building_surface_name": "Room_2_Flr_6_Wall_North",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 4.172,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 4.172,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 0.4,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 0.4,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_2_Flr_6_Wall_West_Window": {
            "building_surface_name": "Room_2_Flr_6_Wall_West",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 22.113,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 22.113,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 15.072,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 15.072,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_3_Mult9_Flr_6_Wall_South_Window": {
            "building_surface_name": "Room_3_Mult9_Flr_6_Wall_South",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.159,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 18.484,
            "vertex_2_x_coordinate": 5.159,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 17.2647614151485,
            "vertex_3_x_coordinate": 10.691,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 17.2647614151485,
            "vertex_4_x_coordinate": 10.691,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 18.484,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_3_Mult19_Flr_3_Wall_South_Window": {
            "building_surface_name": "Room_3_Mult19_Flr_3_Wall_South",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 7.026,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 7.026,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 10.043,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 10.043,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_4_Mult19_Flr_3_Wall_North_Window": {
            "building_surface_name": "Room_4_Mult19_Flr_3_Wall_North",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 13.701,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 13.701,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 10.683,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 10.683,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_5_Flr_3_Wall_East_Window": {
            "building_surface_name": "Room_5_Flr_3_Wall_East",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 86.563,
            "vertex_1_y_coordinate": 6.538,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 86.563,
            "vertex_2_y_coordinate": 6.538,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 86.563,
            "vertex_3_y_coordinate": 13.579,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 86.563,
            "vertex_4_y_coordinate": 13.579,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_5_Flr_3_Wall_South_Window": {
            "building_surface_name": "Room_5_Flr_3_Wall_South",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 82.391,
            "vertex_1_y_coordinate": 5.791,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 82.391,
            "vertex_2_y_coordinate": 5.791,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 86.163,
            "vertex_3_y_coordinate": 5.791,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 86.163,
            "vertex_4_y_coordinate": 5.791,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_6_Flr_3_Wall_East_Window": {
            "building_surface_name": "Room_6_Flr_3_Wall_East",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 86.563,
            "vertex_1_y_coordinate": 15.072,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 86.563,
            "vertex_2_y_coordinate": 15.072,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 86.563,
            "vertex_3_y_coordinate": 22.113,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 86.563,
            "vertex_4_y_coordinate": 22.113,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Room_6_Flr_3_Wall_North_Window": {
            "building_surface_name": "Room_6_Flr_3_Wall_North",
            "construction_name": "ResWindow_U_0.418_SHGC_0.4",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 86.163,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 9.333,
            "vertex_2_x_coordinate": 86.163,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 8.11376141514855,
            "vertex_3_x_coordinate": 82.391,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 8.11376141514855,
            "vertex_4_x_coordinate": 82.391,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 9.333,
            "view_factor_to_ground": "Autocalculate"
        },
        "Storage_Flr_1_Wall_North_RollDoor": {
            "building_surface_name": "Storage_Flr_1_Wall_North",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 76.371820451682,
            "vertex_1_y_coordinate": 22.86,
            "vertex_1_z_coordinate": 2.4384,
            "vertex_2_x_coordinate": 76.371820451682,
            "vertex_2_y_coordinate": 22.86,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 73.323820451682,
            "vertex_3_y_coordinate": 22.86,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 73.323820451682,
            "vertex_4_y_coordinate": 22.86,
            "vertex_4_z_coordinate": 2.4384
        }
    },
    "GasEquipment": {
        "Kitchen_Flr_6_MiscGas_Equip": {
            "design_level": 249920.3527,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.1,
            "fraction_lost": 0.7,
            "fraction_radiant": 0.2,
            "schedule_name": "Kitchen_Gas_Equip_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_6"
        },
        "Laundry_Flr_1_MiscGas_Equip": {
            "design_level": 41817.4489,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Laundry",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Laundry_Flr_1"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatExchanger:AirToAir:SensibleAndLatent": {
        "FLR_3_DOAS OA Heat Recovery": {
            "availability_schedule_name": "Always_On",
            "exhaust_air_inlet_node_name": "FLR_3_DOAS_OARelief Node",
            "exhaust_air_outlet_node_name": "FLR_3_DOAS Heat Recovery Relief Outlet",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_100_cooling_air_flow": 0.475,
            "latent_effectiveness_at_100_heating_air_flow": 0.495,
            "latent_effectiveness_of_cooling_air_flow_curve_name": "LatentCoolingEffectiveness_fFlow",
            "latent_effectiveness_of_heating_air_flow_curve_name": "LatentHeatingEffectiveness_fFlow",
            "nominal_electric_power": 1521.81873,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.651,
            "sensible_effectiveness_at_100_heating_air_flow": 0.617,
            "sensible_effectiveness_of_cooling_air_flow_curve_name": "SensibleCoolingEffectiveness_fFlow",
            "sensible_effectiveness_of_heating_air_flow_curve_name": "SensibleHeatingEffectiveness_fFlow",
            "supply_air_inlet_node_name": "FLR_3_DOAS_OAInlet Node",
            "supply_air_outlet_node_name": "FLR_3_DOAS Heat Recovery Outlet Node",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": -23.3
        },
        "VAV WITH REHEAT OA Heat Recovery": {
            "availability_schedule_name": "Always_On",
            "exhaust_air_inlet_node_name": "VAV WITH REHEAT_OARelief Node",
            "exhaust_air_outlet_node_name": "VAV WITH REHEAT Heat Recovery Relief Outlet",
            "frost_control_type": "ExhaustOnly",
            "heat_exchanger_type": "Rotary",
            "initial_defrost_time_fraction": 0.167,
            "latent_effectiveness_at_100_cooling_air_flow": 0.475,
            "latent_effectiveness_at_100_heating_air_flow": 0.495,
            "latent_effectiveness_of_cooling_air_flow_curve_name": "LatentCoolingEffectiveness_fFlow",
            "latent_effectiveness_of_heating_air_flow_curve_name": "LatentHeatingEffectiveness_fFlow",
            "nominal_electric_power": 7977.801,
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": 1.44,
            "sensible_effectiveness_at_100_cooling_air_flow": 0.651,
            "sensible_effectiveness_at_100_heating_air_flow": 0.617,
            "sensible_effectiveness_of_cooling_air_flow_curve_name": "SensibleCoolingEffectiveness_fFlow",
            "sensible_effectiveness_of_heating_air_flow_curve_name": "SensibleHeatingEffectiveness_fFlow",
            "supply_air_inlet_node_name": "VAV WITH REHEAT_OAInlet Node",
            "supply_air_outlet_node_name": "VAV WITH REHEAT Heat Recovery Outlet Node",
            "supply_air_outlet_temperature_control": "Yes",
            "threshold_temperature": -23.3
        }
    },
    "InternalMass": {
        "Banquet_Flr_6_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 663.3149,
            "zone_or_zonelist_name": "Banquet_Flr_6"
        },
        "Basement_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 3957.6604,
            "zone_or_zonelist_name": "Basement"
        },
        "Cafe_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 377.7238,
            "zone_or_zonelist_name": "Cafe_Flr_1"
        },
        "Corridor_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 778.8094,
            "zone_or_zonelist_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_6_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 824.2494,
            "zone_or_zonelist_name": "Corridor_Flr_6"
        },
        "Dining_Flr_6_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 663.3149,
            "zone_or_zonelist_name": "Dining_Flr_6"
        },
        "Kitchen_Flr_6_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 206.6089,
            "zone_or_zonelist_name": "Kitchen_Flr_6"
        },
        "Laundry_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 156.0789,
            "zone_or_zonelist_name": "Laundry_Flr_1"
        },
        "Lobby_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2616.3722,
            "zone_or_zonelist_name": "Lobby_Flr_1"
        },
        "Mech_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 328.4864,
            "zone_or_zonelist_name": "Mech_Flr_1"
        },
        "Retail_1_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 134.1427,
            "zone_or_zonelist_name": "Retail_1_Flr_1"
        },
        "Retail_2_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 155.3378,
            "zone_or_zonelist_name": "Retail_2_Flr_1"
        },
        "Room_1_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 78.044,
            "zone_or_zonelist_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 78.044,
            "zone_or_zonelist_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 78.0349,
            "zone_or_zonelist_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 78.0349,
            "zone_or_zonelist_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 49.0611,
            "zone_or_zonelist_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 49.0477,
            "zone_or_zonelist_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 49.0611,
            "zone_or_zonelist_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 78.044,
            "zone_or_zonelist_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 78.0349,
            "zone_or_zonelist_name": "Room_6_Flr_3"
        },
        "Storage_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 189.5185,
            "zone_or_zonelist_name": "Storage_Flr_1"
        }
    },
    "Lights": {
        "Banquet_Flr_6_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_dining",
            "watts_per_floor_area": 11.51737,
            "zone_or_zonelist_or_space_or_spacelist_name": "Banquet_Flr_6"
        },
        "Basement_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_basement",
            "watts_per_floor_area": 10.32546,
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Cafe_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_dining",
            "watts_per_floor_area": 11.51737,
            "zone_or_zonelist_or_space_or_spacelist_name": "Cafe_Flr_1"
        },
        "Corridor_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_corridor",
            "watts_per_floor_area": 7.10417,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_3"
        },
        "Corridor_Flr_6_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_corridor",
            "watts_per_floor_area": 7.10417,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_6"
        },
        "Dining_Flr_6_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_dining",
            "watts_per_floor_area": 11.51737,
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_6"
        },
        "Kitchen_Flr_6_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_kitchen",
            "watts_per_floor_area": 13.02432,
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_6"
        },
        "Laundry_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_laundry",
            "watts_per_floor_area": 6.45834,
            "zone_or_zonelist_or_space_or_spacelist_name": "Laundry_Flr_1"
        },
        "Lobby_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_lobby",
            "watts_per_floor_area": 9.68751,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Flr_1"
        },
        "Mech_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_mechanic",
            "watts_per_floor_area": 4.52084,
            "zone_or_zonelist_or_space_or_spacelist_name": "Mech_Flr_1"
        },
        "Retail_1_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_retail",
            "watts_per_floor_area": 13.56251,
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail_1_Flr_1"
        },
        "Retail_2_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_retail",
            "watts_per_floor_area": 13.56251,
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail_2_Flr_1"
        },
        "Room_1_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_guestroom",
            "watts_per_floor_area": 9.79515,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_guestroom",
            "watts_per_floor_area": 9.79515,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_guestroom",
            "watts_per_floor_area": 9.79515,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_guestroom",
            "watts_per_floor_area": 9.79515,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_guestroom",
            "watts_per_floor_area": 9.79515,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_guestroom",
            "watts_per_floor_area": 9.79515,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_guestroom",
            "watts_per_floor_area": 9.79515,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_guestroom",
            "watts_per_floor_area": 9.79515,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_guestroom",
            "watts_per_floor_area": 9.79515,
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_6_Flr_3"
        },
        "Storage_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_storage",
            "watts_per_floor_area": 7.70049,
            "zone_or_zonelist_or_space_or_spacelist_name": "Storage_Flr_1"
        }
    },
    "Material": {
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "100mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "150mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "200mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "200mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "AC02 Acoustic Ceiling": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "F07 25mm stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "F08 Metal roof surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.77,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008
        },
        "F08 Metal surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F12 Asphalt shingles": {
            "conductivity": 0.04,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.77,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.0032
        },
        "F13 Built-up roofing": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "Rough",
            "solar_absorptance": 0.77,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G01 16mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0159
        },
        "G02 16mm plywood": {
            "conductivity": 0.12,
            "density": 544,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.0159
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "roughness": "MediumRough",
            "specific_heat": 912,
            "thickness": 0.2032
        },
        "M10 200mm concrete block wall": {
            "conductivity": 0.72,
            "density": 800,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "M14 150mm heavyweight concrete roof": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.2187642033442,
            "visible_absorptance": 0.7
        },
        "Nonres_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.923325734504309,
            "visible_absorptance": 0.7
        },
        "Nonres_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.908034974148399,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.13066404430099,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.30668495131472,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.202520388523744,
            "visible_absorptance": 0.7
        },
        "Overhead Door_con Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.202520388523744,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.36549165394571,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.01730437587529,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.999625271575112,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.30668495131472,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.685470986907788,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.55057586033209,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.543066643533782,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.59864128954982,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "Meter:Custom": {
        "Wired_LTG_Electricity": {
            "resource_type": "Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "Wired_LTG"
                }
            ]
        }
    },
    "NodeList": {
        "Banquet_Flr_6 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Banquet_Flr_6 Exhaust Fan Node"
                }
            ]
        },
        "Banquet_Flr_6 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Banquet_Flr_6 VAV Box Outlet Node"
                }
            ]
        },
        "Basement Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Basement VAV Box Outlet Node"
                }
            ]
        },
        "Cafe_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Cafe_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_Flr_6 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_6 VAV Box Outlet Node"
                }
            ]
        },
        "Dining_Flr_6 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Dining_Flr_6 Exhaust Fan Node"
                }
            ]
        },
        "Dining_Flr_6 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Dining_Flr_6 VAV Box Outlet Node"
                }
            ]
        },
        "FLR_3_DOAS_OANode List": {
            "nodes": [
                {
                    "node_name": "FLR_3_DOAS_OAInlet Node"
                }
            ]
        },
        "Kitchen_Flr_6 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen_Flr_6 Exhaust Fan Node"
                }
            ]
        },
        "Kitchen_Flr_6 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen_Flr_6 Direct Air Inlet Node"
                }
            ]
        },
        "Laundry_Flr_1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Laundry_Flr_1 Exhaust Fan Node"
                }
            ]
        },
        "Laundry_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Laundry_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "Lobby_Flr_1 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Lobby_Flr_1 Exhaust Fan Node"
                }
            ]
        },
        "Lobby_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lobby_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "Mech_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Mech_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "PSZ_Kitchen_OANode List": {
            "nodes": [
                {
                    "node_name": "PSZ_Kitchen OAInlet Node"
                }
            ]
        },
        "Retail_1_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Retail_1_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "Retail_2_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Retail_2_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "Room_1_Flr_3 Exhausts": {
            "nodes": [
                {
                    "node_name": "Room_1_Flr_3 fan coil Return"
                }
            ]
        },
        "Room_1_Flr_3 Inlets": {
            "nodes": [
                {
                    "node_name": "Room_1_Flr_3 DOAS Direct Air Inlet Node"
                },
                {
                    "node_name": "Room_1_Flr_3 fan coil Supply Inlet"
                }
            ]
        },
        "Room_1_Flr_6 Exhausts": {
            "nodes": [
                {
                    "node_name": "Room_1_Flr_6 fan coil Return"
                }
            ]
        },
        "Room_1_Flr_6 Inlets": {
            "nodes": [
                {
                    "node_name": "Room_1_Flr_6 DOAS Direct Air Inlet Node"
                },
                {
                    "node_name": "Room_1_Flr_6 fan coil Supply Inlet"
                }
            ]
        },
        "Room_2_Flr_3 Exhausts": {
            "nodes": [
                {
                    "node_name": "Room_2_Flr_3 fan coil Return"
                }
            ]
        },
        "Room_2_Flr_3 Inlets": {
            "nodes": [
                {
                    "node_name": "Room_2_Flr_3 DOAS Direct Air Inlet Node"
                },
                {
                    "node_name": "Room_2_Flr_3 fan coil Supply Inlet"
                }
            ]
        },
        "Room_2_Flr_6 Exhausts": {
            "nodes": [
                {
                    "node_name": "Room_2_Flr_6 fan coil Return"
                }
            ]
        },
        "Room_2_Flr_6 Inlets": {
            "nodes": [
                {
                    "node_name": "Room_2_Flr_6 DOAS Direct Air Inlet Node"
                },
                {
                    "node_name": "Room_2_Flr_6 fan coil Supply Inlet"
                }
            ]
        },
        "Room_3_Mult9_Flr_6 Exhausts": {
            "nodes": [
                {
                    "node_name": "Room_3_Mult9_Flr_6 fan coil Return"
                }
            ]
        },
        "Room_3_Mult9_Flr_6 Inlets": {
            "nodes": [
                {
                    "node_name": "Room_3_Mult9_Flr_6 DOAS Direct Air Inlet Node"
                },
                {
                    "node_name": "Room_3_Mult9_Flr_6 fan coil Supply Inlet"
                }
            ]
        },
        "Room_3_Mult19_Flr_3 Exhausts": {
            "nodes": [
                {
                    "node_name": "Room_3_Mult19_Flr_3 fan coil Return"
                }
            ]
        },
        "Room_3_Mult19_Flr_3 Inlets": {
            "nodes": [
                {
                    "node_name": "Room_3_Mult19_Flr_3 DOAS Direct Air Inlet Node"
                },
                {
                    "node_name": "Room_3_Mult19_Flr_3 fan coil Supply Inlet"
                }
            ]
        },
        "Room_4_Mult19_Flr_3 Exhausts": {
            "nodes": [
                {
                    "node_name": "Room_4_Mult19_Flr_3 fan coil Return"
                }
            ]
        },
        "Room_4_Mult19_Flr_3 Inlets": {
            "nodes": [
                {
                    "node_name": "Room_4_Mult19_Flr_3 DOAS Direct Air Inlet Node"
                },
                {
                    "node_name": "Room_4_Mult19_Flr_3 fan coil Supply Inlet"
                }
            ]
        },
        "Room_5_Flr_3 Exhausts": {
            "nodes": [
                {
                    "node_name": "Room_5_Flr_3 fan coil Return"
                }
            ]
        },
        "Room_5_Flr_3 Inlets": {
            "nodes": [
                {
                    "node_name": "Room_5_Flr_3 DOAS Direct Air Inlet Node"
                },
                {
                    "node_name": "Room_5_Flr_3 fan coil Supply Inlet"
                }
            ]
        },
        "Room_6_Flr_3 Exhausts": {
            "nodes": [
                {
                    "node_name": "Room_6_Flr_3 fan coil Return"
                }
            ]
        },
        "Room_6_Flr_3 Inlets": {
            "nodes": [
                {
                    "node_name": "Room_6_Flr_3 DOAS Direct Air Inlet Node"
                },
                {
                    "node_name": "Room_6_Flr_3 fan coil Supply Inlet"
                }
            ]
        },
        "Storage_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Storage_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "VAV WITH REHEAT_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV WITH REHEAT_OAInlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "FLR_3_DOAS_OAMixing Box": {
            "mixed_air_node_name": "FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode",
            "outdoor_air_stream_node_name": "FLR_3_DOAS Heat Recovery Outlet Node",
            "relief_air_stream_node_name": "FLR_3_DOAS_OARelief Node",
            "return_air_stream_node_name": "FLR_3_DOAS Supply Equipment Inlet Node"
        },
        "PSZ_Kitchen_OAMixing Box": {
            "mixed_air_node_name": "PSZ_Kitchen Mixed Air Outlet",
            "outdoor_air_stream_node_name": "PSZ_Kitchen OAInlet Node",
            "relief_air_stream_node_name": "PSZ_Kitchen OARelief Node",
            "return_air_stream_node_name": "PSZ_Kitchen Supply Equipment Inlet Node"
        },
        "Room_1_Flr_3 fan coil OA Mixing Box": {
            "mixed_air_node_name": "Room_1_Flr_3 fan coil Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Room_1_Flr_3 fan coil Outside Air Inlet",
            "relief_air_stream_node_name": "Room_1_Flr_3 fan coil Relief Air Outlet",
            "return_air_stream_node_name": "Room_1_Flr_3 fan coil Return"
        },
        "Room_1_Flr_6 fan coil OA Mixing Box": {
            "mixed_air_node_name": "Room_1_Flr_6 fan coil Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Room_1_Flr_6 fan coil Outside Air Inlet",
            "relief_air_stream_node_name": "Room_1_Flr_6 fan coil Relief Air Outlet",
            "return_air_stream_node_name": "Room_1_Flr_6 fan coil Return"
        },
        "Room_2_Flr_3 fan coil OA Mixing Box": {
            "mixed_air_node_name": "Room_2_Flr_3 fan coil Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Room_2_Flr_3 fan coil Outside Air Inlet",
            "relief_air_stream_node_name": "Room_2_Flr_3 fan coil Relief Air Outlet",
            "return_air_stream_node_name": "Room_2_Flr_3 fan coil Return"
        },
        "Room_2_Flr_6 fan coil OA Mixing Box": {
            "mixed_air_node_name": "Room_2_Flr_6 fan coil Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Room_2_Flr_6 fan coil Outside Air Inlet",
            "relief_air_stream_node_name": "Room_2_Flr_6 fan coil Relief Air Outlet",
            "return_air_stream_node_name": "Room_2_Flr_6 fan coil Return"
        },
        "Room_3_Mult9_Flr_6 fan coil OA Mixing Box": {
            "mixed_air_node_name": "Room_3_Mult9_Flr_6 fan coil Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Room_3_Mult9_Flr_6 fan coil Outside Air Inlet",
            "relief_air_stream_node_name": "Room_3_Mult9_Flr_6 fan coil Relief Air Outlet",
            "return_air_stream_node_name": "Room_3_Mult9_Flr_6 fan coil Return"
        },
        "Room_3_Mult19_Flr_3 fan coil OA Mixing Box": {
            "mixed_air_node_name": "Room_3_Mult19_Flr_3 fan coil Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Room_3_Mult19_Flr_3 fan coil Outside Air Inlet",
            "relief_air_stream_node_name": "Room_3_Mult19_Flr_3 fan coil Relief Air Outlet",
            "return_air_stream_node_name": "Room_3_Mult19_Flr_3 fan coil Return"
        },
        "Room_4_Mult19_Flr_3 fan coil OA Mixing Box": {
            "mixed_air_node_name": "Room_4_Mult19_Flr_3 fan coil Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Room_4_Mult19_Flr_3 fan coil Outside Air Inlet",
            "relief_air_stream_node_name": "Room_4_Mult19_Flr_3 fan coil Relief Air Outlet",
            "return_air_stream_node_name": "Room_4_Mult19_Flr_3 fan coil Return"
        },
        "Room_5_Flr_3 fan coil OA Mixing Box": {
            "mixed_air_node_name": "Room_5_Flr_3 fan coil Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Room_5_Flr_3 fan coil Outside Air Inlet",
            "relief_air_stream_node_name": "Room_5_Flr_3 fan coil Relief Air Outlet",
            "return_air_stream_node_name": "Room_5_Flr_3 fan coil Return"
        },
        "Room_6_Flr_3 fan coil OA Mixing Box": {
            "mixed_air_node_name": "Room_6_Flr_3 fan coil Mixed Air Outlet",
            "outdoor_air_stream_node_name": "Room_6_Flr_3 fan coil Outside Air Inlet",
            "relief_air_stream_node_name": "Room_6_Flr_3 fan coil Relief Air Outlet",
            "return_air_stream_node_name": "Room_6_Flr_3 fan coil Return"
        },
        "VAV WITH REHEAT_OAMixing Box": {
            "mixed_air_node_name": "VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode",
            "outdoor_air_stream_node_name": "VAV WITH REHEAT Heat Recovery Outlet Node",
            "relief_air_stream_node_name": "VAV WITH REHEAT_OARelief Node",
            "return_air_stream_node_name": "VAV WITH REHEAT Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "CoolSys1 Chillercondenser OA inlet": {},
        "FLR_3_DOAS_CoolC Cond OA node": {},
        "FLR_3_DOAS_CoolCOA Ref node": {},
        "RACK1_condenserInlet": {},
        "RACK2_condenserInlet": {},
        "Room_1_Flr_3 fan coil Outside Air Inlet": {
            "height_above_ground": -1
        },
        "Room_1_Flr_6 fan coil Outside Air Inlet": {
            "height_above_ground": -1
        },
        "Room_2_Flr_3 fan coil Outside Air Inlet": {
            "height_above_ground": -1
        },
        "Room_2_Flr_6 fan coil Outside Air Inlet": {
            "height_above_ground": -1
        },
        "Room_3_Mult9_Flr_6 fan coil Outside Air Inlet": {
            "height_above_ground": -1
        },
        "Room_3_Mult19_Flr_3 fan coil Outside Air Inlet": {
            "height_above_ground": -1
        },
        "Room_4_Mult19_Flr_3 fan coil Outside Air Inlet": {
            "height_above_ground": -1
        },
        "Room_5_Flr_3 fan coil Outside Air Inlet": {
            "height_above_ground": -1
        },
        "Room_6_Flr_3 fan coil Outside Air Inlet": {
            "height_above_ground": -1
        },
        "VAV WITH REHEAT_CoolC Cond OA node": {},
        "VAV WITH REHEAT_CoolCOA Ref node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "FLR_3_DOAS_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV WITH REHEAT_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "PSZ_Kitchen_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayExtraWarnings"
                }
            ]
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "ElectricityNet:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "NaturalGas:Facility",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular",
            "unit_conversion_for_tabular_data": "JtoKWH"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "NameHolderMonthlySummary ClimateZone 5A": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeAmendment NoneAmend": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeName ASHRAE901": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeYear 2013": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary PrototypeName HotelLarge": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary RepresentCity USA_NY_Buffalo": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary State National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary TaskScope National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                },
                {
                    "report_name": "Standard62.1Summary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Heating Rate"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Day Type Index"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML"
        }
    },
    "People": {
        "Banquet_Flr_6 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 249.896,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Banquet_Flr_6"
        },
        "Basement People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 106.499,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "CORRIDOR_FLR_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 20.957,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "CORRIDOR_FLR_3"
        },
        "CORRIDOR_FLR_6 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 22.18,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "CORRIDOR_FLR_6"
        },
        "Cafe_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 142.3,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Cafe_Flr_1"
        },
        "Dining_Flr_6 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 249.896,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_6"
        },
        "Kitchen_Flr_6 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 22.238,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_6"
        },
        "Laundry_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 8.4,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Laundry_Flr_1"
        },
        "Lobby_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 422.435,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Flr_1"
        },
        "MECH_FLR_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 2.652,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "MECH_FLR_1"
        },
        "Retail_1_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 10.829,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail_1_Flr_1"
        },
        "Retail_2_Flr_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 12.54,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Retail_2_Flr_1"
        },
        "Room_1_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_1_Flr_3"
        },
        "Room_1_Flr_6 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_1_Flr_6"
        },
        "Room_2_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_2_Flr_3"
        },
        "Room_2_Flr_6 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_2_Flr_6"
        },
        "Room_3_Mult9_Flr_6 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_3_Mult9_Flr_6"
        },
        "Room_3_Mult19_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "ALWAYS_OFF",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_3_Mult19_Flr_3"
        },
        "Room_4_Mult19_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_4_Mult19_Flr_3"
        },
        "Room_5_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_5_Flr_3"
        },
        "Room_6_Flr_3 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1.5,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "GuestRoom_Occ_Sch",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Room_6_Flr_3"
        },
        "STORAGE_FLR_1 People": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 2.04,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "STORAGE_FLR_1"
        }
    },
    "Pipe:Adiabatic": {
        "CoolSys1 Demand Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
            "outlet_node_name": "CoolSys1 Demand Outlet Node"
        },
        "CoolSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
        },
        "CoolSys1 Supply Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
            "outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Demand Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
        },
        "HeatSys1 Demand Inlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
        },
        "HeatSys1 Demand Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
            "outlet_node_name": "HeatSys1 Demand Outlet Node"
        },
        "HeatSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
        },
        "HeatSys1 Supply Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
            "outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "CoolSys1 Equipment List 1": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller1",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "HeatSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HeatSys1 Boiler1",
                    "equipment_object_type": "Boiler:HotWater"
                },
                {
                    "equipment_name": "HeatSys1 Boiler2",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CoolSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "CoolSys1 Equipment List 1"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HeatSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "HeatSys1 Equipment List"
        },
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CoolSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "HeatSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "HeatSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "CoolSys1": {
            "common_pipe_simulation": "TwoWayCommonPipe",
            "demand_side_branch_list_name": "CoolSys1 Demand Branches",
            "demand_side_connector_list_name": "CoolSys1 Demand Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "loop_temperature_setpoint_node_name": "CoolSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1.0,
            "plant_equipment_operation_scheme_name": "CoolSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Supply Branches",
            "plant_side_connector_list_name": "CoolSys1 Supply Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1": {
            "demand_side_branch_list_name": "HeatSys1 Demand Branches",
            "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
            "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HeatSys1 Supply Branches",
            "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
            "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "CoolSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 73247.3533995408,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.3889,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector",
            "pump_control_type": "Intermittent"
        },
        "SWHSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 29891,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 0.3,
            "outlet_node_name": "SWHSys1 Pump-Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "CoolSys1 Pump Secondary": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0205,
            "coefficient_3_of_the_part_load_performance_curve": 0.4101,
            "coefficient_4_of_the_part_load_performance_curve": 0.5753,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 105797.753908063,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.3889,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "CoolSys1 Demand Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "CoolSys1 Pump Secondary-CoolSys1 Demand Mixer",
            "pump_control_type": "Intermittent"
        },
        "HeatSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 3.2485,
            "coefficient_3_of_the_part_load_performance_curve": -4.7443,
            "coefficient_4_of_the_part_load_performance_curve": 2.5295,
            "design_maximum_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 180705.7,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.4999,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HeatSys1 Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Refrigeration:Case": {
        "Kitchen_Flr_6_Case:1_WALKINFREEZER": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched",
            "case_defrost_drip_down_schedule_name": "Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched",
            "case_defrost_power_per_unit_length": 273.0,
            "case_defrost_schedule_name": "Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched",
            "case_defrost_type": "Electric",
            "case_height": 0.0,
            "case_length": 7.32,
            "case_lighting_schedule_name": "walkin_occ_lght_SCH_2",
            "case_operating_temperature": -23.0,
            "defrost_energy_correction_curve_type": "None",
            "fraction_of_anti_sweat_heater_energy_to_case": 0.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 9.71428571428571,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.1,
            "rated_runtime_fraction": 0.4,
            "rated_total_cooling_capacity_per_unit_length": 367.0,
            "refrigerated_case_restocking_schedule_name": "Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched",
            "standard_case_fan_power_per_unit_length": 9.71428571428571,
            "standard_case_lighting_power_per_unit_length": 16.4,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Kitchen_Flr_6"
        },
        "Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_type": "None",
            "case_height": 0.0,
            "case_length": 3.66,
            "case_lighting_schedule_name": "walkin_occ_lght_SCH_2",
            "case_operating_temperature": 2.0,
            "defrost_energy_correction_curve_type": "None",
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 15.7142857142857,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.08,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 734.0,
            "refrigerated_case_restocking_schedule_name": "Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 15.7142857142857,
            "standard_case_lighting_power_per_unit_length": 33,
            "under_case_hvac_return_air_fraction": 0.05,
            "zone_name": "Kitchen_Flr_6"
        }
    },
    "Refrigeration:CompressorRack": {
        "RACK1": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK1_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK1_condenserInlet",
            "condenser_fan_power_function_of_temperature_curve_name": "RACK1_RackCondFanCurve2",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 1.5,
            "design_condenser_fan_power": 350.0,
            "end_use_subcategory": "LowTempRefrigeration",
            "heat_rejection_location": "Zone",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "Kitchen_Flr_6_Case:1_WALKINFREEZER"
        },
        "RACK2": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK2_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK2_condenserInlet",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 3,
            "design_condenser_fan_power": 350.0,
            "end_use_subcategory": "MedTempRefrigeration",
            "heat_rejection_location": "Zone",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE"
        }
    },
    "RunPeriod": {
        "RUNPERIOD 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Monday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Wednesday in January"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BASEMENT_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2857243092
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.238103591
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.1904828728
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2857243092
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.476207182
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5714486184
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.476207182
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3333450274
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6666900548
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8571729276
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9047936458
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8571729276
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6666900548
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3809657456
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.2857243092
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1904828728
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3809657456
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.476207182
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3809657456
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3333450274
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6666900548
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7619314912
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6666900548
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3809657456
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.3809657456
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2857243092
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3809657456
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.476207182
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3809657456
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2857243092
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5714486184
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.7619314912
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.8571729276
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6666900548
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5714486184
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3809657456
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Base_N_OccGuestRoom_ClgSP_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.111
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Base_N_OccGuestRoom_HtgSP_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.111
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Base_S_OccGuestRoom_ClgSP_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.111
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Base_S_OccGuestRoom_HtgSP_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.111
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Booster Water Inlet Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Booster Water Setpoint Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 82.22
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Cool-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CoolingCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "DaylightAvailSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "ELEV_LIGHT_FAN_SCH_24_7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ELEV_LIGHT_FAN_SCH_ADD_DF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "EmployeeLounge_Eqp_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.86
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.11
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "EmployeeLounge_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ExerciseRoom_Eqp_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ExerciseRoom_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Lgt_ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Exterior_Ltg_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "FAN_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "FLR_3_DOAS_OAminOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "GuestRoom_Eqp_Sch_Adva": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.12
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.48
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.46
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.69
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.21
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.48
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.46
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.69
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.34
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "GuestRoom_Eqp_Sch_Base": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.62
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.29
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "GuestRoom_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.77
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.43
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.31
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.77
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.89
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.77
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.53
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.54
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.77
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "GuestRoom_SWH_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.55
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "HW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heating-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 16.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Hours_of_operation": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Humidity Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "INFIL_HALF_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "INFIL_QUARTER_ON_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "INFIL_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.925
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Elec_Equip_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Exhaust_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Flr_6 Water Equipment Hot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Kitchen_Flr_6 Water Equipment Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Flr_6 Water Equipment Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Flr_6 Water Equipment Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Tuesday Friday"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 725.0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 417.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 290.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 125.0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 117.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 125.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 117.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 50.0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 70.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 70.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 50.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen_Gas_Equip_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.02
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.15
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LAUNDRY_SWH_SCH": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 17:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Laundry Setpoint Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 82.22
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "LaundryRoom_Eqp_Elec_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LaundryRoom_Eqp_Gas_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "LaundryRoom_Occ_Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday Sunday Holidays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.18
                },
